<!-- page 412 -->
第四篇	低压断路器
3WE 断路器在不同环境温度上限时的额定工作电流
型号	3WE13	3WE23	3WE33	3WE43	3WE53
40C	800
用于敞开式	45C	780	1250	1600
开关柜	50C	630	760	1000
55C	730	1220	1560
固定式断路器	用于封闭式	40C	760	1600
45C	740	100	1250	1560
开关柜(在	630
水平中心	50C	710	970	1220	1520
线以下）	55C	690	950	1180	1470
用于封闭式	40C	690	950	1180	1470
开关柜(在	45C	630	660	920	1150	1430
水平中心	50C	640	880	100	1380
线以上）	55C	610	610	850	1080	1330
40C	780	1560
用于敞开	45C	760	1520
式开关柜	50C	630	740	1000	1250	1480
55C	720	1450
抽屉式断路器	用于封闭式	40C	00L	910	1160	1340
开关柜(在	45C	630	680	880	1120	1300
水平中心	50C	650	850	1080	1250
线以下）	55C	630	820	1040	1200
用于封闭式	40C	630	640	780	1020	1180
开关柜(在	45C	600	620	760	990	1140
水平中心	50C	570	590	730	950	1100
线以上）	55C	550	570	700	910	1050
412	标准分享网www bzf xw com 免费下载