<!-- page 413 -->
常用低压供配电设备选型与安装使用技术手册
3WE系列断路器主要技术数据
机械寿命/次	额定短	额定短路
额定	电气	操作	短时	峰值	路接通	短延时
结构工作额定用手动	寿命	频率	耐受	能力	分断能力	分断能
型号尺寸电压电流或电机	用电机	(次/	电流	/kA	力/kA	功率
贮能操	(cosφ	电流	/kA	因数
代号(50H/A	操作	作机构	= 0.8	hlm	(1s)	380V
zYV	机构	y次	ax)	/kA	/kA	380	1000	380V	1000	0.4s)
660V	V	660V	V
3WE13	I	630	20000	1000	3000	100	40	110	110	42	50	20	30	0.25
3WE23	I	380	800	20000	1000	3000	100	40	110	110	42	50	20	30	0.25
3WE33	I	660	1000	20000	1000	3000	100	40	110	110	42	50	20	30	0.25
3WE43	Ⅱ	1000	1250	20000	1000	3000	100	45	110	110	42	50	20	30	0.25
3WE53	Ⅱ	1600	20000	1000	3000	100	45	110	110	42	50	20	30	0.25
6. AE 系列断路器
AE系列断路器是引进日本三菱公司技术生产的产品，适用于交流50Hz、额定工作
电压为 660V、额定电流为3200A及以下的电路中作配电保护用。全系列产品分三个框
架等级：1000A和1500A为一级，2500A和3200A各为一级。产品分为固定式和抽屉式
两种，脱扣器组合有过电流（瞬动）脱扣器、过电流脱扣器加脱扣指示器和过电流脱扣
器加接地脱扣器加脱扣指示器三种，操作机构有手动和电动两种。产品型号含义如下：
AE	□一□
脱扣器代号 S—过电流脱扣器
ST—过电流脱扣器加脱扣指示器
SGT一过电流脱扣器加接地脱扣器加脱扣指示器
壳架等级额定电流A)
产品代号
过电流脱扣器的电流可按最大额定电流的 60%、80%和100%整定，接地脱扣器电
流则可按最大额定电流的10%、20%、30%和50%整定。
413