<!-- page 414 -->
第四篇	低压断路器
AE系列断路器主要技术数据
额定	额定短路分断电流	额定
/额定	短时	最大	合闸寿命/次
极数	绝缘	过电流脱扣器	分断
型号	电压	额定电流	短路接通电流	时间	时间（通电/不
/A	(有效值)/kA	电流	/s	通电）
/V	/kA	/s
660V	550V	< 500V
1000-800- 600	30/	1500/
ADE1000	3	660	500-400- 300	42/88.2	50/105	420.040.05
-S	63	8500
200- 160- 120
AE1600	3	160-1280-900	42/	50/105	1500/
-S	660	88.2	65/143	500.040.05	3500
1000-800- 600
AE1600	500-400-300
- S
AE2500	42/	50/	65/	1500/
-S	3	660	2500- 2000- 1500	105	143	500.040.05	3500
88.2
AE3200	3200- 2560-1920	50/	300/
-S	3	660	2000-1600-1200	105	65/142	85/187	650.040.05	3700
1000-800-600
AE 系列断路器附件额定电压
额定电压/V
名	称
AC	DC
欠电压脱扣器(包括闭锁线圈)	10 220 380
一
分励脱扣器	110 220 380	24 48 ,110 220
电动机操作装置	110 220	110
辅助触头	24 ,110 220 380	24,110 220
414·	标准分享网 www bzf xw com 免费下载