<!-- page 420 -->
第四篇	低压断路器
DW10 系列万能式断路器
(天津市电力电子设备公司)
过电流脱	瞬时过电流	主电路的	极限通断能力(A）
型号	额定电流	扣器额定	脱扣器的整	热稳定性
(A)	电流(A)	DC440V,	AC380V,
定电流A)	(A2.s))	T≤0.01s	cosφ≥0.4
60,	60~90~180,
DW10 - 200/2、	200	100,	12 × 106	10000	10000
100~150~300,
DW10 - 200/3	150，
150~225~450
100,	200~300~600,
150，	100~150~300,
200,	150~225~450,
DW10 - 400/2、	400	250,	200~300~600,	27 × 106	15000	15000
DW10 - 600/3	300，	250~375~750,
350，	300~450~900,
400	350~525~1050
DW10—600/2、	400 500,	400~600~1200,
600	600，	500~750~1500,
DW10—600/3
600~900~1800
400~600~1200,
DW10—1000/2、	400 500,	500~750~1500,	8 × 106 ,
1000	600，	600~900~1800,	160 × 106 ,	20000	20000
DW10 - 1000/3	800 ,1000 ,	240× 106
800~1200~2400,
1000~1500~3000
DW10—1500/2、	1500	1000 ,1500	1000~1500~ 3000,	960×106
DW10—1500/3	1500~2250~4500
1000~1500~3000,
DW10—2500/2、	2500	1000 ,1500	1500~2250~4500,	2160× 106	3000	3000
DW10—2500/3	2000 2500	2000~3000~6000,
2500~3150~7500
· 420	标准分享网 www bzf xw com 免费下载