<!-- page 421 -->
常用低压供配电设备选型与安装使用技术手册
DW10系列万能式断路器
(新艺电器集团公司)
额定电流	极限通断能力(A）
型号	过电流脱扣器额定电流
(A)	(A)	DC440V,	AC380V
T < 0.1s
DW10 - 200/3	200	60 ,100 ,150,	10000	10000
200
400	100 ,150 200 250,	15000	15000
DW10 - 400/3
300 350 400
DW10 - 600/3	600	400,500,600	20000	20000
1000	400 500 600,	20000	20000
DW10 - 1000/3	800 ,1000
DW10 - 1500/3	1500	1000 ,1500	20000	20000
2500	1000 ,1500 2000,	30000	3000
DW10 - 2500/3	2500
DW10系列万能式断路器
(中国环宇集团)
极限能断极限通断能
过电流脱扣	瞬时过电流脱	主电路的	能力(A)	力(有效
型号	额定电流	器额定电流	扣器的整定电流	热稳定性	值(A）
(A)	(A)	(A)	(A2.s)	DC440V
T≤0.01s	AC380V,
cosψ≥0.4
60，	60~90~180,
DW10 - 200/2	200	100,	100~150~300,	12× 106	10000,	10000,
150,	150~225~450,	15000	15000
200	200~300~600
60,	60~90~ 180 ,
100,	100~150~300,	12× 106	10000,	10000,
DW10 - 200/3	200	150,	150~ 225~450,	15000	15000
200	200~300~600
421