<!-- page 422 -->
第四篇	低压断路器
极限能断极限通断能
过电流脱扣	瞬时过电流脱	主电路的	能力(A)	力(有效
型号	额定电流	器额定电流	热稳定性	值(A)
(A)	扣器的整定电流	DC440V
(A)	(A)	(A2.s)	AC380V,
T≤0.01s
cosψ≥0.4
100~150~300,
150~225~450,
DW10 – 400/2、	100 ,150 200	200~300~600,	12 × 106 ,
400/3	400	250 300 350	250~375~750,	15000	15000
400，	27 × 106
300~450~900,
350~525~1050,
400~600~1200
400，	4006~00~1200,
DW10- 600/2	600	500,	500~750~1500,	27 × 106	15000	15000
600	600~900~1800
400，	400~600~1200,
DW10 - 600/3	600	500，	500~750~1500,	27 × 106	15000	15000
600	600~900~1800
400~600~1200,	80 × 106 ,
400 0	500~750~1500，	160 × 106 ,
DW10 - 1000/2	1000	800 ,1000	600~900~1800,	240 × 106 ,	20000	20000
800~1200~2400,	960× 106
1000~1500~3000
400~600~1200,	80 × 106 ,
400500,600	500~750~1500,	160 × 106 ,
DW10 - 1000/3	1000	800 ,1000	600~900~1800,	240 × 106,	20000	20000
800~1200~2400,	960× 106
1000~1500~3000
1500	1000,	1000~1500~3000,	960× 106	20000	20000
DW10 – 1500/2	1500	1500~2250~4500
1000,	1000~1500~3000,	960 × 106	20000	20000
DW10 - 1500/3	1500	1500
1500~2250~4500
1000~1500~3000,
DW10/2500/2	2500	1000 ,1500,	1500~2250~4500,	2160×106	30000	30000
2000 2500	2000~3000~6000,
2500~3150~7500
422	标准分享网 www bzf xw com 免费下载