<!-- page 424 -->
第四篇	低压断路器
DW15系列万能式断路器
(湖南开关有限责任公司)
壳架等级	额定短路分断能力额定短路接通能	全分
额定	额定电流	(kA/cosψ)	力(kA)	断时	1min
型号	电压	(A)	额定电流	间	距离	工频耐
(V)	(A)	一般型高分断型一般型高分断裂	(ms)	(mm)	压(V)
380	200，
DW15(C)- 630	660	400，	630	30/0.25	50/0.25	63	105	15	250	2500
630
630,
800,	2500
DW15 – 1600	380	1000，	1600	40/0.25	50/0.25	84	105	40	350
1600
1600，
DW15 - 2500	380	2000,	2500	60/0.2	80/0.2	132	176	40	350	2500
2500
DW15系列万能式断路器
(贵州长征电器集团长征电器九厂)
型号	壳架等级额定电流	额定电流
(A)	(A)
DW15 - 1600	1600	630 800 ,1000 ,1600
DW15 - 2500	2500	1600 2000 2500
DW15 - 4000	4000	2500 3000 4000
424·	标准分享网 www bzf xw com 免费下载