<!-- page 425 -->
常用低压供配电设备选型与安装使用技术手册
DW15系列万能式空气断路器
(浙江宏伟开关厂)
额定分断能力(有效值kA）
壳架等	断路器额定电流
级额定	发热	极数	(A)	短路分断	短路延时
型号	电流	电流
(A)	(A)	热-电磁
型	电子型	AC380V	AC660V	AC1140V|	AC380V	AC660V
DW15 - 200	200，	100 ,160,100 ,200	5 8,	5 8,
630	400,	315200,315400	20 25,	10 ,15 ,	10 ,12
~630	3	30	20	12.6	10
630	400	630
1000,	630 800	630 800
DW15 – 1000	1600	3	1000，	1000,	40	30
~1600	1600	1600	1600
1600，	1600,
DW15 – 2500	2500	2500	3	2000,	2000,	60	40
2500	2500
2500，	2500,
DW15 - 4000	4000	4000	3	3000,	3000,	80	60
4000	4000
DW15系列万能式空气断路器
(烟台开关厂)
断路器额	一次极限通	额定瞬时分断能力	短延时通断能
型号	定电流	有效值(KA)	力有效值(KA)
断能力(380V)
(A)	(kA)	380V	660V	1140V	380V	660V
DW15 - 400	400	50	25	15	10	8	8
DW15 - 630	630	50	30	20	12	12.6	10
DW15 – 1000	100	40	30
DW15 – 1600	1600	40	30
425