<!-- page 427 -->
常用低压供配电设备选型与安装使用技术手册
继路器	断路器额定电流	额定分断能力(有效值kA）
壳架等	约定
发热	极数	(A)	短路分断	短延时
型号	级额定	电流
电流	(A)	热-电磁
(A)	型	电子型	AC380V	AC660V	AC1140V|	AC380V	AC660V
630,	630,
DW15 - 1000	100	100	3	800,	800,	40	30
1000	1000
DW15 – 1600	1600	1600	3	1600	1600	40	30
1600，	1600，
DW15 - 2500	2500	2500	3	2000,	2000,	60	40
2500	2500
2500,	2500,
DW15 - 4000	4000	4000	3	3000,	3000，	80	60
4000	4000
DW15系列低压万能式空气断路器
(上海精益电器厂)
断路器额定电流	额定短路分断能力	极限分断
(A)	壳架等级	(有效值)	短延时分断能力	能力
型号	额定电流	380V ,分断
热-	电子式	(A)	分断能力	分断能力	能力(有效	380V,
电磁式	(kA)	cosφ	(kA)	cosφ	值(kA）	cos
160，	100,	200	20	0.3	50	0.25
DW15C - 200	200	200	5	0.7
200，
200，	400
DW15C - 400	315,	400	25	0.25	8	0.5	50	0.25
400
315,	315,
DW15C - 630	400，	400，	630	30	0.25	12.6 ,	0.3	50	0.25
630	630	10
427