<!-- page 429 -->
常用低压供配电设备选型与安装使用技术手册
DW15系列万能式断路器
(常州市低压电器二厂)
断路器壳	断路器额定电流	额定短路分断能力	额定短路	过载	盟
(A)	(Icu/Ics X kA)	分断能力	操作	全分	操作
型号	架等级额	极数	(Ics/Ics)	频率
定电流	热-	电子型	(kA)	性能	断时间	(次/h)
(A)	电磁型	660V	380V	380V	(次)	(ms)
100,	100，	基本型	基本型	基本型30
DW15 -	630	160，	200，	25/20，	30/20，	(20)30,
630	3	200，	315,	限流型	限流型	限流型	25	30	60
315 400	400 630	25/20	70/50	30/20
630,	630,	25
DW15	1600	800，	800，	40 50	30	(1n =	40	30
1600	3	1000,	1000,
1600	1600	630A)
DW15 系列低压万能式空气断路器
(上海精益电器厂)
额定短路分断能力	极限分断能力
壳架等级	断路器	(380V)	(380V）有效值）	短延时分断能力
型号	额定电流	额定电流	(有效值kA)
(A)	(A)	分断能力	分断能力
(kA)	cosφ	(kA)	cosφ
DW15 - 1000	100	630 ,800 ,1000	40	0.25	50	0.25	30
DW15 - 1600	1600	1600	40	0.25	50	0.25	30
1600，
DW15 - 2500	2500	2000，	60	0.2	40
2500
DW15 - 4000	4000	2500 3000,	80	0.2	60
4000
·429