<!-- page 430 -->
第四篇	低压断路器
DW15 系列万能断路器
(浙江万家集团)
断路器额定电流	额定短路分
壳架等级	(A)	断能力瞬时	过载操瞬时全分	操作	操作	操作力
型号	额定电流极数	(kA)	作性能	断时间	频率	距离	力臂	(N)
(A)	热-电磁	电子型	AC380	(次)	(ms)	(次/h)(mm)(mm)
型	AC660
V	V
100,	100,
DW15	200	3	160，	10	20	25	30	120	280	90	200
-200	200	200
DW15	315,	200，
400	3	25	30	60	280	90	200
-400	400	400
315,	315,
DW15	400，	400,	30	30
-630	630	3	20	25	60	280	90	200
630	630
1000,	630,	25(In
DW15 -	1000,	3	1600,	800,	= 630	30	350	250	350
1600	1600	630	1000，	40	40
800	A)
1600
DW15 -	1600,	1600,
2500	3	2000,	2000,	60	40	20	350	250	350
2500	2500	2500
DW15 -	2500，	2500,
4000	3	3000,	3000,	80	40	10	400	250	350
4000	4000	4000
430	标准分享网 www bzf xw com 免费下载