<!-- page 432 -->
第四篇	低压断路器
DW16系列万能式断路器
(浙江德力西有限公司)
壳架等级	额定电流	额定极限短路分断能力	额定运行短路分断能力
型号	额定电流	(A)	(AC400V ,cosφ = 0.25)	(AC400V cosφp = 0.25)
(A)	(kA)	(kA)
100 ,160 ,200 ,
DW16- 630	630	250 315,	30	25
400630
DW16 - 2000	2000	800 ,1000 ,	50	30
1600 2000
DW16 - 4000	4000	2500 3200,	80	50
4000
DW16 系列万能式断路器
(常州市低压电器二厂)
额定极限	额定运行	额定极限	额定运行	额定漏电
额定绝	脱扣器	短路分断	短路分断	短路分断	短路分断	接通与分
型号	缘电压	额定电流	能力	能力	能力	能力	断能力
(V)	(A)	(400V)	(400V)	(690V)	(690V)	(400V)
(kA)	(kA)	(kA)	(kA)	(kA)
690	200 315,	25	25	20	15
DW16 – 200/500RD	400500
100 ,160,
690	200 250,	25	25	20	7.5
DW16 - 630	315 400,	15
630
800 ,1000
DW16 - 2000	690	,1600,	30	30	30	20
2000
2500，
DW16 - 4000	690	3200,	50	50	40	30
4000
432	标准分享网 www bzf xw com 免费下载