<!-- page 433 -->
常用低压供配电设备选型与安装使用技术手册
DW16 系列万能式断路器
(天津市电力电子设备公司)
壳架等级额定电流	额定短路分断能力( kA)
型号	(A)
380V	660V
DW16- 630	630	30 25	20 ,15
DW16 - 2000	2000	50 30	30 20
DW16- 4000	4000	80 50	40.30
DW16 系列万能式断路器
(常州市低压电器二厂）
额定极限额定运行额定极限额定运行
脱扣器绝	短路分断短路分断短路分断短路分断
型号	缘电压等级	脱扣器额定电流	能力	能力	能力	能力
(V)	(A)
(400V)	(400V)	(690V)	(690V)
(kA)	(kA)	(kA)	(kA)
DW16 – 200/500RD	690	200 315 400 500	30	25	20	15
DW16- 630	690	100 ,160 ,200 ,250,	30	25	20	15
315400630
DW16 - 2000	690	800 ,1000 ,1600 2000	50	30	30	20
DW16- 4000	690	2500 3200 4000	80	50	40	30
DW17 系列万能式断路器
(浙江德力西有限公司)
额定分断能力	额定分断能力	额定分断能
额定	(有效值)	（有效值（kA)	力(峰值kA）	额定短时全分
型号	电流	(A/sd)
耐受电流断时间
(A)	T = 15ms ,	T = 15ms ,	(KA)	(ms)
AC380V	AC660V	DC220V	DC440V	AC380V	AC660V
DW17 - 630	630	50/0.25	50/0.25	40	30	105	105	30	30
DW17 - 800	800	50/0.25	50/0.25	40	30	105	105	30	30
433