<!-- page 434 -->
第四篇	低压断路器
额定分断能力	额定分断能力	额定分断能
额定	(有效值)	(有效值kA)	力(峰值kA）	额定短时全分
型号	电流	(KA/cosφ)
耐受电流断时间
(A)	T = 15ms ,	T = 15ms,	(KA)	(ms)
AC380V	AC660V	DC220V	DC440V	AC380V	AC660V
DW17 – 1000	1000	50/0.25	50/0.25	40	30	105	105	50	30
DW17 – 1250	1250	50/0.25	50/0.25	40	50	105	105	30	30
DW17 - 1600	1600	50/0.25	50/0.25	40	50	105	105	30	30
DW17 - 1605	1900	50/0.25	50/0.25	40	50	105	105	30	30
DW17 - 2000	2000	60/0.2	60/0.2	60	40	130	130	60	30
DW17 - 2500	2500	60/0.2	60/0.2	60	40	130	130	60	30
DW17 – 2505	2900	70/0.2	70/0.2	60	40	154	154	70	30
DW17 - 3200	3200	80/0.2	80/0.2	60	40	180	180	80	30
DW17 – 3205	3900	80/0.2	80/0.2	60	40	180	180	80	30
DW17 - 4000	4000	100/0.2	80/0.2	60	40	225	180	100	40
DW17 - 4005	5000	100/0.2	80/0.2	60	40	225	180	100	40
DW17（ME）系列万能式断路器
(湖南开关有限责任公司)
额定	额定	壳架等	额定短路接	全分断	1s 额定短
级额定	额定短路分断	时间，	1min 工
型号	电压	电流	电流	能力(瞬时、延时	通能力(峰	瞬时	频耐压	时耐受电
(V)	(A)	(A)	30ms  kA/cosψ)	值kA)	(V)	流( kA)
(ms)
DW17 ME)-	AC380	630 800 ,
1000 ,1250,	1600	50/0.25	105	30	2500	30 50
1600	660	1600,1900
434	标准分享网 www bzf xw com 免费下载