<!-- page 435 -->
常用低压供配电设备选型与安装使用技术手册
额定	额定	壳架等	额定短路分断	额定短路接	全分断	1min 工	1s 额定短
型号	电压	电流	级额定	能力(瞬时、延时	通能力(峰	时间，	频耐压	时耐受电
(V)	(A)	电流	值kA)	瞬时	(V)	流(kA)
(A)	30ms  kA/cosψ)	(ms)
DW17 ME)-	AC380	2000,	2500	60/0.2	130 ,154	30	2500	60,70
2500	660	2500 2900
DW17系列万能式空气断路器
(浙江宏伟开关厂)
额定电压	全分断
型号	额定短路分断能力	额定短路接通能力	时间
(V)	(kA/cosφ)	(kA)	(ms)
DW17- 630~1605	380 660	50/0.25	105 AC660V峰值)	约30
DW17系列万能式空气断路器
(浙江宏伟开关厂)
额定短路分断能力额定短路接通能力
型号	额定电压	(有效值)	(峰值)	全分断时间
(V)	(/sp)	(kA)	(ms)
380V	660V
DW17 - 2000~ 2505	380660	60/0.2	130	约30
DW17（ME）系列万能式断路器
(南京开关厂)
额定绝缘电	额定短路	额定短路	1s 额定短
型号	额定电压	(V)	分断能力	接通能力	流有效值）	时耐受电
压(V)	(有效值)	(峰值kA)	(kA)
DW17 - 630~800	660	380660	50/0.25	105	30
DW17 – 1000 ~ 1900	660	380,660	50/0.25	105	50
DW17 - 2000~ 3900	660	380,660	80/0.2	180	80
435