<!-- page 436 -->
第四篇	低压断路器
DW17系列万能式断路器
(天津市电力电子设备公司)
额定电压	额定分能能力有效值	额定接通能力	全分断	机械寿命	电寿命
型号	(V)	(AC660V  kA/cosφ)	（峰值AC660	时间	(次)	(次)
VIkA)	(ms)
DW17 - 630~1605	380660	50/0.25	105	约30	20000	1000
DW17- 2000~2505	380660	60/0.2	130	约30	10000	500
DW17-4000~4005	3000	150
DW17-32000~3205	380660	80/0.2	180	约30	10000	500
DW17（ME）万能式断路器
(新艺电器集团公司)
额定分断能力	额定分断能力	额定短	额定短时	全分断
型号	额定电流	(有效值kA/cosφp)	(有效值)	时耐受	耐受电流	时间
(A)	(DC220V ,T	电流	(kA)	(ms)
AC380V	AC660V	= 15ms (A)	(kA)
DW17 - 630	630	50/0.25	40	30	105	30	30
DW17 - 800	800	50/0.25	40	30	105	30	30
DW17 - 1000	1000	50/0.25	40	30	105	50	30
DW17 – 1250	1250	50/0.25	40	30	105	50	30
DW17 - 1600	1600	50/0.25	40	30	105	50	30
DW17 - 1605	1900	50/0.25	40	30	105	50	30
DW17 - 2000	2000	80/0.2	60	40	130	60	30
DW17 - 2500	2500	80/0.2	60	40	130	60	30
DW17 - 2505	2900	80/0.2	60	40	130	70	30
DW17 - 3200	3200	80/0.2	60	40	180	80	30
436	标准分享网 www bzf xw com 免费下载