<!-- page 437 -->
常用低压供配电设备选型与安装使用技术手册
额定分断能力	额定分断能力	额定短	额定短时	全分断
型号	额定电流（有效值 kA/cosφ）	(有效值)	时耐受	耐受电流	时间
(A)	(DC220V ,T	电流	(kA)
= 15ms (A)	(kA)	(ms)
AC380V	AC660V
DW17 - 3205	3900	80/0.2	60	40	180	80	30
4000	100/0.2	60	40
DW17 - 4000	80/0.2	225 ,180	100	40
5000	100/0.2	60	40	225 ,180	100	40
DW17 - 4005	80/0.2
DW17系列万能式空气断路器
(中国环宇集团)
额定电流A)	额定分断能力额定接通能力
型号	固定式	抽屉式	(有效值)	(峰值AC660
35℃	45℃	55℃	35℃	45℃	55℃	(kA/cosφ)	VIkA)
DW17 - 630	630	630	630	630	630	630	50/0.25	105
DW17 - 800	800	800	800	800	800	800	50/0.25	105
DW17 - 1000	1000	1000	1000	1000	1000	1000	50/0.25	105
DW17 – 1250	1250	1250	1250	1250	1250	1250	50/0.25	105
DW17 - 1600	1600	1530	1460	1600	1530	1460	50/0.25	105
DW17 - 1605	1000	1810	1720	100	1720	1620	50/0.25	105
DW17 - 2000	2000	2000	2000	2000	2000	2000	60/0.2	130
DW17 - 2500	2500	2500	2400	2500	2400	2300	60/0.2	130
DW17 – 2505	2900	2900	2900	2900	2900	2770	60/0.2	130
DW17 - 3200	3200	3200	3200	3200	3200	3200	80/0.2	180
DW17 - 3205	3000	3900	3000	3000	3000	3750	80/0.2	180
437