<!-- page 439 -->
常用低压供配电设备选型与安装使用技术手册
壳架等级	额定短路分断能力额定短路接通能力额定直流分断能力
型号	额定电流	额定电压	(kA/cosφ)	(峰值kA)	(kA)
(A)	(V)	AC220VAC440V,
AC380V	AC660V	AC380V	AC660V	T = 15ms	T = 15ms
50Hz,
DW17B( ME)-	380V,
1600	1600	660V,	50/0.25	50/0.25	105	105	40	30
220V，
440V
50Hz,
DW17B( ME)-	380V,
1000	1000	660V,	50/0.25	50/0.25	105	105	40	30
220V，
440V
50Hz
DW17B( ME)-	380V，
2000	2000	660V,	80/0.2	80/0.2	180	180	60	40
220V,
440V
50Hz,
380V,
DW17B( ME)-	2500	660V,	80/0.2	80/0.2	180	180	60	40
2500	220V,
440V
50Hz,
DW17B( ME)-	380V,
2900	2900	660V,	80/0.2	80/0.2	180	180	60	40
220V,
440V
50Hz,
DW17B( ME)-	380V,
3200	3200	660V,	80/0.2	80/0.2	180	180	60	40
220V，
440V
50Hz,
DW17B( ME)-	380V,
3000	3900	660V,	80/0.2	80/0.2	180	180	60	40
220V，
440V
·439