<!-- page 440 -->
第四篇	低压断路器
DW17 系列万能式空气断路器
(浙江宏伟开关厂)
额定短路分额定短路接
额定电压	断能力(有	通能力(峰	全分断时间机械寿命	电寿命	抽屉式插入装
型号	(kA/cosφ)	效值）	置的机械寿命
(V)	值(kA)	(ms)	(次)	(次)	(次)
380V 660V	660V
DW17 - 3200	380660	80/0.2	180	约30	300	1500	100
~3205
DW18 系列万能式断路器
(广州南洋电器厂)
额定运行极限额定运行极限
短路分断能力短路分断能力
壳架额	额定绝	过电流脱额定电中性极	(kA)	(有效值kA)	1s 短时
型号	定电流	缘电压	极数	扣器额定流整定额定电	脱扣器脱扣器脱扣器脱扣器	耐受电流
(A)	(V)	电流(A)值(A)流(A)	有瞬时有瞬时无瞬时无瞬时	(kA)
AC660	AC380	AC660	AC380
V	V	V	V
800,
1000,	600,
DW18-	400，
1000, DW18C	1000	660	3.4	500,	300，	1000	25 30	42 42	25 25	42 42	42
- 1000	200	160,
120
1200,
DW18-	1600,	960,
1600	660	3.4	1000,	800,	1600	30 42	50 50
1600, DW18C	600，	5050	30 30	50
-1600	500	400，
300
DW18-	2000,
2500 DW18C	2500	660	3.4	2500	1500	1600	30 42	50 50	30 30	50 50	50
-2500
440	标准分享网 www bzf xw com 免费下载