<!-- page 442 -->
第四篇	低压断路器
DW18 系列万能式断路器
(西安亚西电器公司)
运行短路	极限短路
分断能力	分断能力	外形尺寸
型号	额定电压	额定电流	极	(宽×高×深)
(V)	(V)	(kA)	(kA)	数
(mm)
AC400C	AC400V
固定291(380)×424×409，
DW18 – 1000	400690	1000	42	50	34	抽屉343(428)×459×507
1600	固定295(380)×424×409，
DW18 – 1600	400690	50	65	3.4	抽屉343428)×459×507
2500	34	固定430(515)×424×409，
DW18 - 2500	400690	50	65	抽屉 478 563)×459×507
DW18 - 3200	400 690	3200	固定53621)×424×409，
65	85	抽屉584669)×459×507
DW45 系列智能型万能式断路器
(天津市电力电子设备公司)
额定电流	壳架等极	额定极限短路	额定运行短	额定短
型号	额定电流	分断能力(kA)	路分断能力	时耐受
(A)	(A)	(kA)	电流(kA)
380V	660V
TXWI( DW45)-	630	2000	80	50	50	50
630
TXWI( DW45)-	800	2000	80	50	50	50
800
TXWI( DW45)-	1000	2000	50	50	50
1000	80
442	标准分享网 ww bzf xw com 免费下载