<!-- page 444 -->
第四篇	低压断路器
安装	额定电压额定电流	额定极限短路通断	寿命	外形尺寸
极数	能力(kA)	(电气/机械)(宽×高×深)
方式	(V)	(A)	(次)	(mm)
380V	660V
DW45 - 2000/406	3	固定式	380660	2000	80	50	500/10000	457×402×320
DW45-2000/407	3	抽屈式	380660	630	80	50	500/10000	470×432×421
DW45-2000/408	3	抽屈式	380660	800	80	50	500/10000	470×432×421
DW45-2000/409	3	抽屈式	380660	1000	80	50	500/10000	470×432×421
DW45-2000/410	3	抽屈式	380660	1250	80	50	500/10000	470×432×421
DW45- 2000/411	3	抽屈式	380660	1600	80	50	500/10000	470×432×421
DW45-2000/412	3	抽屈式	380660	2000	80	50	500/10000	470×432×421
DW95 - 400/600B 船用万能式断路器
(泰州市环太电器厂）
额定频率	额定绝缘额定工作约定发热	额定通断能力	延时通断能力	不间断工作制下
型号	(4H)	电压	电压	电流	(分断/接通)	(分断/接通)	的额定工作电流
(V)	(V)	(A)	(kA)	(kA)	(A)
DW95 - 400B	50	600	380	400	20/40	10/17	400
DW95- 600B	50	600	380	600	25/55	125/25	600
DW914 船用万能式断路器
(北京开关厂)
额定运行短路分断
壳架等级	过电流脱	额定绝额定工	能力(KA)	1s 额定电
型号	额定电流	极数	扣器额定	缘电压作电压	短时耐受
(A)	电流(A)	(V)	(V)	DC2	DC4	DC3	AD5	AC6	电流( kA)
50V	00V	80V	00V	60V
DW914-	2,	100 ,160	35/
630	250 400	660	660	22/
630	3,	40/40	22/22	50/105	73.5	46.2	40
4	630
444	标准分享网 www bzf xw com 免费下载