<!-- page 445 -->
常用低压供配电设备选型与安装使用技术手册
额定运行短路分断
壳架等级	过电流脱	额定绝额定工	能力(KA)	1s 额定电
型号	额定电流	极数	扣器额定	缘电压作电压	短时耐受
(A)	电流A)	(V)	(V)	DC2	DCt4	DC3	AD5	AC6	电流( kA)
50V	00V	80V	00V	60V
2,	250 400
DW914-
1000	1000	3	630 800	660	660	40/40	22/2	50/105	40/84	30/63	40
4	1000
DW914-	2.	250 400
1600	3.	630 800	660	660	40/40	22/22	65/143	50/105	30/63	50
1600	4	1000 ,1250,
1600
DW914-	2,	500 800
2000	2000	3	660	660	40/40	22/22	70/154	65/143	30/63	70
4	1250 2000
DW914-	2,
2500	3.	2000 2500	660	660	80/80	22/22	85/187	65/143	30/63	70
2500	4
DW914-	2,	2000，
3200	3200	3,	660	660	85/85	22/22	85/187	85/187	50/105	85
4	2500 3200
DW914-	3	2,
4000	4000	3200 4000	660	660	85/85	22/2	120/264 85/187	50/105	100
4
DWX15（C）万能式断路器
(湖南开关有限责任公司)
额定	额定	壳架等	额定短路分断额定短路接通	全分断	飞弧	1min
型号	电流	级额定	能力( kA/cosp)	能力(kA)	时间	工频
电压	距高	耐压
(V)	(A)	电流(A)	一般型	高分断	一般型	高分断	(ms)	(mm)
型	型	(V)
DWX15( C)	380，	200，
-630	400，	630	70/0.2	70/0.2	154	154	10	300	2500
660
630
HA系列智能型低压万能式断路器
(上海精益电器厂)
壳架等级	额定电流	额定电压	额定绝	额定极限短路分断
型号	额定电流	缘电压	极数	额定运行短路分断
(A)	(A)	(V)	(V)	能力(kA)	能力(kA)
630 800 ,	380400),
HA1- 2000	2000	1000 ,1250	660690)	069	34	80 50	50 40
1600 2000
·445·