<!-- page 446 -->
第四篇	低压断路器
壳架等级	额定电流	额定电压	额定绝
型号	额定电流	缘电压	极数	额定极限短路分断	额定运行短路分断
(A)	(A)	(V)	(V)	能力(kA)	能力(kA)
HA2-3200	2000 2500	380(400)	690	80 65	65 50
3200	3200	660(690)
MA40- 2000 智能型万能式断路器
(贵州长征电器集团长征电器九厂)
壳架等	额定	额定极限短路	额定运行短路	额定短时耐受
级额定	分断能力	分断能力	电流
型号	电流	(KA/cosφ)	(A/sdp)	(00sp)
电流(A)	(A)	380V	660V	380V	660V	380V	660V
400 630 800	6(80)
MA40-2000	2000	1000 1250 1600	/0.2	50/0.25	50/0.25	40/0.25	50/0.25	40/0.3
2000
WA40-3200	3200	2500 2900 3200	100/0.2	65/0.2	65/0.2
MA40B - 2000 智能型万能式断路器
(贵州长征电器集团长征电器九厂)
壳架等级额定电	额定电流	脱扣器额定电流
流(A)	(A)	(A)
MA40B - 2000	2000	400 630 800 ,1000 ,1250 ,1600 2000	400 630 800 ,1000 ,1250 ,1600 2000
MA40B - 3200	3200	2000 2500 2900 3200	2000 2500 2900 3200
MA40B（原MA45）智能型万能式断路器
(长征电器集团电器九厂)
额定极限短路分断	额定运行短路分断
型号	额定电压	额定电流A）	能力( kA/cosφ)	能力( kA/cosφ)
(V)
380V	660V	380V	660V
MA40B-400~2000/	380	65/0.2	50/0.25
IV	400~3200
400 630 800 ,
MA40B-400~2000	380660	1000 ,1250 ,1600,	65/0.2	50/0.25	50/0.25	30/0.25
2000
446	标准分享网 www bzf xw com 免费下载