<!-- page 447 -->
常用低压供配电设备选型与安装使用技术手册
额定极限短路分断	额定运行短路分断
型号	额定电压	额定电流A）	能力( kA/cosφ)	能力( kA/cosφ)
(V)
380V	660V	380V	660V
MA40-400~2000/	380	400~3200	65/0.2 ,	50/0.25,
IV	100/0.2	65/0.2
400 630 800,
MA40-400~2000	380660	1000 ,1250 ,1600 ,	65/0.2	50/0.25	50/0.25	40/0.25
2000
MA40B-2500~3200/	380	400~3200	100/0.2	65/0.2
IV
380660	2000 2500,	100/0.2	65/0.2
MA40B-2500~3200	2900 3200
MA40-2500~3200/	380	400~3200	65/0.2 ,	50/0.25,
IV	100/0.2	65/0.2
MA40-2500~3200	380660	2500 3200	100/0.2	65/0.2
MA40B-4000~5000	380660	4000 5000	120/0.2	80/0.2
ME系列万能式断路器
(长征电器集团长征电器九厂)
额定极限短路分断	额定运行短路分断	额定短时	过负荷
型号	能力( kA/cosp)	能力( kA/cosφ)	耐受电流	机械寿命	电寿命	试验
(kA)	(次)	(次)	(次)
AC380V	AC630V	AC380V	AC660V
ME630	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME800	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1000	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1250	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1600	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1605	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
·447·