<!-- page 449 -->
常用低压供配电设备选型与安装使用技术手册
NA1 智能型万能式断路器
(正泰集团公司)
壳架等级额定工	额定极限短路分断
型号	额定电流作电压	能力(kA)	断路器额定电流
(A)	(V)	(A)
380V	660V
2000	50	630 ,800 ,1000 ,
NA1 – 2000	660	80	1250 ,1600 2000
NA1 – 3200	3200	660	80	50	2000 2500 3200
RMW1 系列智能型万能式断路器
(上海电器股份有限公司人民电器厂）
额定	额定	额定工	分断	合闸	额定极限短路	额定运行短路
型号	电流	绝缘	作电压	极数	时间	时间	分断能力(kA)	分断能力(kA）
(A)	电压	(V)	(ms)
(V)	(ms)
400V	690V	400V	690V
RMW1 – 630	630	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 800	800	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 1000	1000	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 1250	1250	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 1600	1600	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 2000	2000	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 2500	2500	1000	690	3A	30	60	80 ,100	65	65	50
RMW1 – 2900	2900	1000	690	3A	30	60	80,100	60	65	50
RMW1 – 3200	3200	1000	690	3A	30	60	80 ,100	65	65	50
RMW1 – 4000	4000	1000	690	3A	30	60	100	65	80	50
·449