<!-- page 450 -->
第四篇	低压断路器
RMW16 系列万能式断路器
(上海电器股份有限公司人民电器厂)
壳架等级	额定电流	额定短路分断	额定短路分断能力
型号	额定电流	能力 Iu/I(kA)	(kA)
(A)	(A)
400V	cosφ	690V	cosφ
100 ,160 200 ,
RMW16 – 630	630	250 315 400,	30/25	0.25	20/15	0.3
630
2000	800 ,1000 ,	50/30	0.25	30/20	0.25/0.3
RMW16 – 2000	1600 2000
2500 3200,	0.2/0.25	40/30
RMW16 – 4000	4000	4000	80/50	0.25
SHTW1 系列智能型万能式断路器
(上海华通开关厂)
额定极限短路分断	额定运行短路分断	额定短时耐受电流
额定电流	能力( kA/cosφ)	能力( kA/cosφ)	(kA/cosφ)
(A)
400V	690V	400V	690V	400V	690V
630 800 ,1000
SHTW1 – 2000	1250 ,1600,	80/0.2	50/0.25	50/0.25	50/0.25
2000
2000 2500,	100/0.2	65/0.2	65/0.2	50/0.25	65/0.2	50/0.25
SHTW1 – 3200	3200
TXW1 系列万能式断路器
(天津市电力电子设备公司)
额定	额定极限短路额定运行短路	额定短时耐
壳架等级额定工	绝缘	分断能力	分断能力	受电流及短延
型号	断路器额定电流	时分断能力
额定电流作电压	电压	(A)	(kA)	(kA)
(A)	(V)	(V)	(kA)
400V	690V	400V	690V	400V	690V
400，	630 800 ,
TXW1 - 2000	2000	690	069	1000 ,1250,	80	50	50	40	50	30
1600 2000
450	标准分享网 www bzf xw com 免费下载