<!-- page 451 -->
常用低压供配电设备选型与安装使用技术手册
额定短时耐
额定	额定极限短路额定运行短路	受电流及短延
壳架等级额定工	绝缘	断路器额定电流	分断能力	分断能力
型号	额定电流作电压	电压	(kA)	(kA)	时分断能力
(A)	(V)	(A)	(kA)
(V)	400V	690V	690V
400V	690V	400V
3200	400，	690	2000 ,2500,	100	40
TXW1 – 3200	690	2900 3200	50	65	50	65
YSA1 智能型万能式断路器
(江苏省射阳县黄海电控厂)
额定电流	额定	额定绝	机械
型号	电压	缘电压	电寿命	额定极限短路分断	额定运行短路分断
(A)	(V)	(V)	(次)	09/00)4)	能力(400/690VkA)
400 630,	AC400	10000/
YSA1 - 1600	1000,1250	690	690	1000	65/50	50/40
1600
YSA1 – 3200	2000 2500,AC400	690	5000/	85/65	65/50
32003900	690	500
YSA1 智能型万能式断路器
(盐城市射海智能电器有限公司)
壳架等级	额定极限短路分断额定运行分断能力额定短时耐受电流
型号	额定电流	额定电流	能力( kA/cosφ)	(kA/cosφ)	短延时( kA/cosφ)
(A)	(A)
400V	690V	400V	690V	400V	690V
400630
YSA1 - 1600	1600	800 ,1000	65/0.2	50/0.21	50/0.21	40/0.21	50/0.21	40/0.21
1250 ,1600
YSA1 - 3200	3200	2000 2500	85/0.2	65/0.2	65/0.2	50/0.25	65/0.2	50/0.25
3200
YSA1 – 4000	4000	2000.2500	85/0.2	65/0.2	65/0.2	50/0.25	650.2	50/0.25
3200.4000
451·