<!-- page 453 -->
常用低压供配电设备选型与安装使用技术手册
DZX 10 - □ □ / □
脱扣方式及附件代号(见表 5 - 81)
极数
派生代号,电动操作加字母P
壳架等级电流A)
设计序号
塑料外壳式限流断路器
DZ20系列断路器主要技术数据
极限短路通断能力/kA
壳架等级	交流	时间	额定绝缘	额定工作	断路器
额定电流	代号	直流	常数	电压/V	电压/V	额定电流	极数
Imm/A	380V	cosφ	220V	/A
(有效值)	/ms
Y	18	0.3	10	10	16 20 ,
100	J	35	0.25	25	10	32 40 ,
50 63,
G	100	0.20	20	10	AC380	80 ,100	2极
500	DC220
Y	25	0.25	20	10	100 ,125,
200	J	42	0.25	20	10	160 ,180 ,
(225)
G	100	0.2	25	15	200 225
Y	30 15)	0.25	25	15	600
(0.3)	AC380	200 250,
400	660	315 350,
J	42	0.25	12	15	400
G	100	0.20	30	15	3级
Y	30	0.25	25	15	500	AC380	400 500,
630	630
J	42	0.25	25	15	DC220
1250	G	50	0.25	30	15	630 ,700 800 ,
1000 ,1250
DZ20系列断路器过载脱扣器的反时限特性
约定时间
I/In	Imm = 100	Imn	起始
试验电流名称	状态
In≤63	63 < In≤ 100	200	400	630	1250
约定不脱	配电用	1.05	1h	2h	2h
扣电流	冷态
电动机保护用	1.05	2h
453