<!-- page 455 -->
常用低压供配电设备选型与安装使用技术手册
DZX10系列断路器的脱扣方式及附件代号
附件种类	不带	分励	辅助	欠电压	分励脱扣分励脱扣	两组辅	欠电压脱
附件	脱扣器	触头	脱扣器	器、辅助触器、欠电压	助触头	扣器、辅助
脱扣方式	头	脱扣器	触头
电磁脱扣	20	21	22	23	24	25	26	27
复式脱扣	30	31	32	33	34	35	36	37
DXZ10 系列断路器的系列型谱
型	壳架等级额定	额定绝缘电压	额定频率/Hz	额定工作	断路器额定电流
号	电流/A	电压/V	/A
100	660	50	380.660	15 20 25 30 40 ,
DZX10 - 100	50 63 80 ,100
DZX10 - 200	200	660	50	380,660	100，120，140，
170 200
DZX10 - 630	630	660	50	380,660	200,250,300,
350 400 500 ,630
DZX10系列断路器的极限短路通断能力
额定极限短路通断能力	试验结果
壳架等级额定	/kA(有效值)	飞弧距离
电流/A	/mm	限流系数	全分断时间
380V	660V	(100%)	/ms
100	30	15	80	0.26~0.36	4.0~8.8
200	40	20	150	0.388~0.488	4.0~8.4
630	60	25	200	0.305~0.45	4.4~8.8
DZX10系列断路器的过载脱扣器特性
试验电流与脱扣器额定	动作时间
电流之比	100A	200A	630A
1.05	2h 内不动作
1.25	≤2h动作(热态)
2	≤Smir( 热态)	≤10mir( 冷态)	≤14mir( 热态)
可返回时间>5s	可返回时间≤8(冷态)
3	(冷态)
455