<!-- page 457 -->
常用低压供配电设备选型与安装使用技术手册
H系列断路器的主要技术数据
壳架	短路通断能力/kA	瞬动脱扣器
额定	等级	额定电流	整定电流
型	号	电压	额定极数	直流	交流	范围/A
/V	电流	/A
/A	P - T	T/ms	P-1	P-2	高	低
HFB - 150	100	12	15 20 25 30 35 40,	20	15	22	10
150	3	50 ,70 ,90 ,100 ,125 ,150
23	70 90 ,100 ,125 ,150 ,	20	15	101n	51n
HKB - 250	250	175 200 225 250	28	18
HLA-600	600	23	250 300 350 500 600	20	15	35	30	101n	51n
AC380	700 800	6000	3000
HNB - 1200	DC250	1200	23	20	15	50	35
90 100 100	8000	4000
600 ,700 800 900 ,1000	500	1500
1200	6000	2000
PB-3000	3000	23	1400	75	15	97	65	7000	2500
1600 ,1800 2000 2500	8000	3000
3000	12000	4000
四、DZ15L系列漏电断路器
它是国内80年代开发的填补空白产品，适用于交流50Hz，额定工作电压为380V，
额定电流为63A的电路中，作触电和漏电保护用；也可用来保护线路和电动机的过载
和短路，或正常条件下的不频繁转换线路和不频繁起动电动机。
DZ15L系列漏电断路器系 DZ15断路器的基础上增加了漏电保护部分（零序电流互
感器、漏电脱扣器和试验装置）。其基本结构和DZ15断路器相同，并具备DZ15断路器
的所有技术性能。产品型号除增加漏电派生代号L外，其它代号含义也和DZ15相同。
五、DZL25 系列漏电断路器
它适用于交流 50Hz、额定工作电压为 380V、额定电流为 200A的电路中，作漏电或
触电保护用，同时具备普通断路器的保护功能，可用作线路和电动机保护。该系列产品
的漏电脱扣器采用电子式；过电流脱扣器除200A规格为双金属片式外，其它规格均为
液压电磁式。漏电分断类型有快速型（63A及以下）和快速型加延时型（100A以上）
两种。各规格产品机械寿命均为9000次。
·457