<!-- page 458 -->
第四篇	低压断路器
DZ15L 系列漏电断路器的主要技术数据
额定电压	壳架等级额	极数	额定电流	额定漏电动作	额定漏电不动
型	号	/V	定电流/A	/A	电流/mA	作电流/mA
30	15
3	50	25
6 ,10 ,16 ,	75	40
DZ15L - 40	380	40	20 25 32 ,
40	50	25
4	75	40
100	50
30	15
10 ,16 20	50	25
25 32 40	40
75
3	50	25
DZ15L - 63	380	63	63	75	40
100	50
10,16 20	50	25
4	25 32 A40 ,	75	40
50	100	50
DZ15L系列漏电断路器不同电流下的动作时间
额定漏电动作电流	I∆n	21Δn	0.25A	51Δn
I∆n ≤30mA	≤0.2	≤0.1	≤0.04	-
I∆n > 30mA	≤0.2	≤0.1	≤0.004
一
DZI25 系列漏电断路器主要技术数据（额定电压 380V）
壳架等	过电流不动
级额定	额定电	额定漏电	额定漏电不额定极限短额定运行短	额定漏电通
型	号	电流	极数	流/A	动作电流	动作电流路分断能力路分断能力	断能力/kA	作极限电流
/A	/mA	/mA	IcukA	Icu/kA	/A
10,16	15	8
DZL25	32	3A20 25	30	15	26In
-32	3	2	1
32	50	25
458	标准分享网 www bzf xw com 免费下载