<!-- page 459 -->
常用低压供配电设备选型与安装使用技术手册
壳架等	额定漏电	过电流不动
级额定	额定电	额定漏电不额定极限短额定运行短	额定漏电通
型	号	电流	极数	流/A	动作电流	动作电流路分断能力路分断能力	断能力/kA	作极限电流
/A	/mA	/mA	IcukA	Icu/kA	/A
25 32	30	15
DZL25	3A4050	50	25	5	3	1.5	6ln
-63	63
63	100	50
DZL25 系列漏电分断时间
试验电流	IΔn	51n	0.25A或5I（取较大者）
快速型	≤0.1s	≤0.04s
0.2s	<0.4s	0.1~0.24s
延时型延时
0.4s	0.2~0.44s
六、TO、TG系列断路器
TO、TG 系列断路器系引进日本寺崎公司技术制造，适用于交换 50Hz或 60Hz、额
定工作电压 660V及以下（常用为440V、380V；照明、家用为240V、220V）额定电流
6A~600A的陆用线路或海用电子线路中，在正常条件下用于不频繁线路转换，在线路
发生过载、短路以及欠压时起跳闸保护作用。
TO 为标准型、TG 为高分断能力型。
TO、TG系列断路器的接线方式有板前、板后和插入式三种；过电流脱扣器型式有
电磁型和热－电磁复合型两种；可带附属装置，也可不带附属装置。附属装置分内部附
属装置和外部附属装置两类，内部附属装置包括分励脱扣器、欠电压脱扣器、辅助开关
和报警开关四种，外部附属装置则包括电动操作机构、外部手动操作机构、机械联锁、
手柄闭锁和插入式断路器使用的抽出装置共五种。内部附属装置可独立安装，也可组合
安装。组合方式有五种：辅助开关加报警开关、分励脱扣器加辅助开关、欠电压脱扣器
加辅助开关、分励脱扣器加报警开关以及欠电压脱扣器加报警开关。以上组合均为左右
分装，各1只。
该系列产品的工作环温要求为-25℃～+45℃。超出此范围使用时，须采取降容
措施。
七、TH - 5SB 和 TH - 5DB 系列断路器
TH- 5SB 和 TH - 5DB 系列断路器是引进日本寺崎电器公司技术生产的产品，适用
于交流 50Hz或 60Hz，额定工作电压单相至 240V，三相至 415V，直流至125V的照明、
· 459