<!-- page 460 -->
第四篇 低压断路器
配电线路中，作过载、短路保护及不频繁线路转换用。该系列断路器分表面接线式
（SB）和插入式（DB）两种类型，均可并列成排安装，还可成双排相对安装。表面接线
式断路器可采用压板固定方式，上下两端借助压板用螺钉固定；也可采用嵌入式固定方
式，一端插入专用安装台上的固定压板下，另一端压入弹簧卡子中。插入式断路器除插
入专用安装台上的插头中完成电连接及定位外，还需用压板固定。各类专用安装台和压
板等附件制造厂均可随产品供应。
八、M611型电动机保护用断路器
M611型电动机保护用断路器系从德国ABB 公司引进技术生产的产品，适用于交流
电压至660V，直流电压至440V，电流为0.1A至 25A的电路中，作为三相鼠笼型异步电
动机的过载、短路保护以及不频繁启动控制用，可用作配电线路保护和不频繁的负载转
换，还可用作欠电压和失压保护，在开关熔断器组中还可用来监视熔断器。
一般塑壳低压断路器的主要技术数据
短路通断能力
额定	机械寿命	过电流脱	交流	直流
型号	电流	/电寿命	扣器范围	电流	备注
(A)	(次)	(A)	电压	(有效	电压电流时间常
(V)	值）	sog	(V)(kA)数(5)
(kA)
15~20	7	7	①DZ10的交流
100	10000/5000	25~50	9	9	短路通断能力为
DZ10	60~100	380	2	0.4	12	0.01	峰值
250	8000/4000	100~250	30	20	250、600A 可带
600	7000/2000	200~600	50	25	电动机操作
10	-	0.5~10	1
220
25	0.5~25	2
DZ5	0.7	220	1.2	0.01
20	50000/50000	0.15~20	1.2
380
50	20000/12000	10~50	1.2
· 460	标准分享网 ww bzf xw com 免费下载