<!-- page 462 -->
第四篇 低压断路器
短路通断能力
额定	机械寿命	过电流脱	交流	直流
型号	电流	/电寿命	扣器范围	电流	备注
(A)	(次)	(A)	电压	(有效	电压电流时间常
(V)	值）	cosφ	(V)(kA)数(s)
(kA)
TL - 100C	100	15~100	180/
TL - 225B	225	125~225	120
TH - 5SB	50	10~50	3/5
TH - 5DB	50	5
TS - 100	100	15~100	35
TS - 250	250	125~250	500	35
TS - 400	400	300~400	35
九、CA5、NC100系列断路器
C45系列断路器系采用法国梅兰日兰公司的技术制造的产品。适用于交流 50Hz或
60Hz，额定工作电压至415V，额定电流至60A的电路中作为照明、动力设备和线路的
过载与短路保护之用，该断路器适用于工业、商业、高层建筑和民用住宅等各种场所。
C45可用于系统的末端，而NC100常用为C45的上级开关使用。产品有单极、双极、三
极和四极四种（二、三、四极断路器系在单极结构的基础上，内部脱扣器用联动杆相
连，手柄用联动罩联在一起而成）。接线端可连接导线的最大截面为15mm²。
该系列产品有限流作用和较高分断能力，配有热脱扣器和电磁脱扣器，确定额定电
流的标准环境温度为+40℃。
十、S060 系列断路器
S060 系列断路器系引进德国 ABB 公司技术生产的产品。适用于交流 50Hz 或 60Hz，
额定工作电压至415V，额定电流至40A的电路中，作照明或小型电动机的过载和短路
保护。根据保护对象的不同，该系列产品分L型和G型两种型式，L型为保护导线用，
G型为保护电动机用。基型产品为单极，多极（最多可至四极）产品是由单极并列用联
动机构联接而成。该系列低压断路器利用TH35顶帽安装轨安装，装卸方便。多台断路
器并列（零间距）安装时，其允许最大持续电流需进行校正。校正系数r= I/I1，其中
I 为最大持续电流，I1为最小试验电流，约为脱扣器额定电流的1.3~1.5倍（脱扣器
额定电流6A和 10A为 1.5倍，16A~25A为1.4倍，32A和40A为1.3倍)。该系列产品
装有热脱扣器及电磁脱扣器。
462	标准分享网ww bzf xw com 免费下载