<!-- page 464 -->
第四篇	低压断路器
ABE 系列塑壳式断路器
(LG 产电有限公司)
额定极限短路分断能力	额定运行短	额定短路
额定框架额定绝缘额定冲击额定最高	(kA)	路分断能力	合闸电流
型号	电流	电压	电压	工作电压	(kA)	(kA)
(A)	(V)	(kV)	(V)
AC240V|AC415V|AC500V|AC600V|DC125V|DC250V	240V	415V
ABE30a	30	690	6	460	2.5	1.5
ABE50a	50	690	6	600	10	5	2.5	2.5	5	2.5	17	7.5
ABE 系列塑壳式断路器
(LG 产电有限公司）
额定运行	额定短路
额定额定额定	额定极限短路分断能力	短路分断	合闸电流
框架绝缘冲击	额定最高	(kA)
型号	工作电压	能力(kA)	(kA)
电流电压电压	(V)
(A)(V)(kV)	AC380V	240V	415V
415V	AC500V	AC600V	DC125V	DC250V
ABE60a	60	690	6	600	5	2.5	2.5	5	2.5	17	7.5
ABE100a	100	690	6	600	14,10	7.5	5	10	5	53	17
ABE200a	200	690	6	600	10	7.5	7.5	15	10	36	17
ABE400a	400	690	6	600	25	18	18	20	10	73.5	52.5
ABE型塑壳式断路器
(LG 产电有限公司)
额定	额定	额定短路	额定短路	额定短路	额定短路
框架	绝缘	额定冲	额定最	分断能力	分断能力	分断能力	合闸电流
型号	电流	电压	击电压	高工作	(kA)	(kW)	(kA)	(kA)
(A)	(V)	(kV)	电压(V)
AC240VAC415V|AC500V|AC600V|DC125VDC250V	240V	415V
ABE800a	800	690	6	600	50	35	25	22	20	10	110	L4
464	标准分享网www bzf xw com 免费下载