<!-- page 465 -->
常用低压供配电设备选型与安装使用技术手册
ABH 系列塑壳式断路器
(LG 产电有限公司）
额定	额定极限短路分断能力	额定运行短	额定短路
额定框	绝缘	额定冲	额定最高	路分断能力	合闸电流
型号	架电流	电压	击电压	工作电压	(kA)	(kA)	(kA)
(A)	(V)	(kV)	(V)
AC240V|AC415V|AC500V|AC600V|DC125V|DC250V	240V	415V
ABH3Oa	30	690	6	600	25	10	7.5	5	10	5	53	17
ABH50a	50	690	6	600	25	14	7.5	7.5	10	5	53	28
ABH型塑壳式断路器
(LG 产电有限公司）
额定运行	额定短路
额定	额定	额定极限短路分断能力	短路分断	合闸电流
框架	绝缘	额定冲	额定最高	(kA)	能力(kA)
型号	击电压	工作电压	(kA)
电流	电压	(kV)	(V)
(A)	(V)	AC380V,	415V
415V	AC500V AC600V DC125V DC250V	240V
ABH100a	100	690	6	600	22	14	10	20	10	63	46
ABH 系列塑壳式断路器
(LG 产电有限公司）
额定短路分断能力	额定短路
额定	额定	额定冲	额定最	合闸电流
框架	绝缘	(kA)	(kA)
型号	电流	电压	击电压	高工作
(A)	(V)	(kV)	电压(V)	AC220	AC380
V 240V V 415V	AC500VAC600VDC125VDC250V	240V	415V
ABH200a	200	690	6	600	85	45	35	25	50	40	187	95
ABH400a	400	690	6	600	85	50	35	30	50	40	187	110
ABL500 型塑壳式断路器
(LG 产电有限公司）
额定	额定运行短	额定短路
额定框	绝缘	额定冲	额定最高	额定极限短路分断能力	路分断能力	合闸电流
型号	架电流	电压	击电压	工作电压	(kA)	(kA)	(kA)
(A)	(V)	(kV)	(V)
AC240VAC415V|AC500V|AC600VDC125V|DC250V	240V	415V
ABL50a	50	690	6	600	100	65	42	35	60	40	220	143
465