<!-- page 466 -->
第四篇	低压断路器
ABL型塑壳式断路器
(LG 产电有限公司）
额定短路	额定极限短路分断	额定运行	额定短路合闸
额定	额定	短路分断
框架	绝缘	额定冲	额定最高分断能力	能力(kA)	能力(kA)	电流( kA)
型号	击电压	工作电压 AC220V
电流	电压	(kV)	(V)	240V)
(A)	(V)	AC380V	AC500V|AC600V|DC125V|DC250V
(kV)	415V	240V	415V
ABL100a	100A	690	6	600	100	65	42	35	60	10	220	143
ABL 系列塑壳式断路器
(LG 产电有限公司)
额定额定额定	额定最高	额定短路分断能力( kA)	额定短路合闸
型号	框架绝缘冲击	电流 kA)
电流电压电压	工作电压
(V)	AC220V	AC380V	240V	415V
(A)(V)(kV)	240V	415V	AC500V	AC600V	DC125V	DC250V
ABL200a	200	690	6	600	125	65	42	35	60	40	275	143
ABL400a	400	690	6	600	125	65	50	35	60	40	275	143
ABL 系列塑壳式断路器
(LG 产电有限公司)
额定额定额定	额定最	额定短路分断	额定短路分断	额定短路分断	额定短路合闸
型号	框架绝缘冲击	高工作	能力(kA)	能力(kW)	能力(kA)	电流( kA)
电流电压电压	电压
(A)(V)(kV)	(V)	AC240VAC415V AC500V	AC600VDC125VDC250V	240V	415V
ABL800a	800	690	6	600	125	65	50	42	50	40	275	143
ABL12001200	690	6	600	125	85	75	65	50	40	275	187
466	标准分享网 ww bzf xw com 免费下载