<!-- page 468 -->
第四篇	低压断路器
极限通断电流
型号	额定电压	脱扣器额定电流	试验	飞弧距离
(V)	(A)	通断电流	(mm)
电压	(有效值kA)	sog
CSM1 – 225L	380	100，125，160，	400V	35	0.25	≤50
180 200 225
CSM1 – 225M	380	100，125， 160，	400V	50	0.25	≤50
180 200 225
CSM1	380	100，125，160,	400V	50	≤50
- 225M/4	180 200 225	0.25
CSM1 – 400L	380	225,250,315,	400V	50	0.25	≤100
350 400
225,250,315,	400V	0.20
CSM1 – 400M	380	350 400	65	≤100
225,250,315,
CSM1 - 400H	380	350 400	400V	100	0.20	≤100
CSM1	380	225，250,315,	400V	50	0.25	≤100
-400L/4	350 400
CSM1 – 630H	380	400 500 ,630	400V	100	0.20	≤100
CSM1 – 630L	380	400500,630	400V	50	0.25	≤100
CSM1 – 630M	380	400500,630	400V	65	0.20	≤100
CSM1	380	400500,630	400V	50	0.25	≤100
-630L/4
DM1系列塑料外壳式断路器
(上海金工电器成套厂，浙江东华电器股份有限公司)
额定极限	壳架等级	额定绝	额定工作	额定	极数	瞬时脱扣器整定电流
型号	短路分断	额定电流	缘电压	电压(V)	频率	倍数
能力(kA)	(A)	(V)	(Hz)	配电保护用	电动保护用
660	AC380,	3极	10l	12In
DM1 – 100H	85	100	DC220
468	标准分享网www bzf xw com 免费下载