<!-- page 472 -->
第四篇	低压断路器
DZ10系列塑料外壳式断路器
(环宇集团有限公司)
脱扣器电流整定值	极限通断	极限通断能力
型号	额定电压	约定发热	极数	脱扣器额定电流	能力(kA)	(峰值kA)
(V)	电流(A)	(A)	复式	DC220V,	AC380V,
电磁式	τ = 10ms	cosφ = 0.5
DZ10	AC380,	100	23	15 ,20,25 ,30 ,40,	10In	101n	6 8 ,12	3.5 A.7 ,7.0
- 100	DC220	50 ,60 ,80 ,100
DZ10	AC380,	23	200，250,300,(3~10)(5~10)I
-600	DC220	600	350 400 500 ,600	In	或10I	25	23.5
DZ10系列塑料外壳式断路器
(环宇集团有限公司)
脱扣器电流整定值	极限通断	极限通断能力
型号	额定电压	约定发热	极数	脱扣器额定电流	能力(kA)	(峰值kA)
(V)	电流(A)	(A)	复式	电磁式	(DC220V,	(AC380V,
τ = 10ms)	cosφ = 0.5)
(5~10)
In 1
100，120，140，	(4~10)(5~10)
DZ10	AC380,	250	23	150，170，200，	20	17.7
-250	DC220	250,	In1	In
(3~10)
In
DZ10型塑料外壳式断路器
(北京电器元件厂)
脱扣器额定电流	极限通断能力	飞弧距离动作电流	整定值
型号	(A)	（有效值，AC380V，	(mm)	整定值范围	允许误差
cosφ = 0.5 ± 0.05 ( kA)
DZ10 - 100	15 20 25 30	3 5A 7 7.0	150	101	± 20%
40 50 ,60 ,80 ,100
472	标准分享网 www bzf xw com 免费下载