<!-- page 473 -->
常用低压供配电设备选型与安装使用技术手册
DZ10系列塑料外壳式断路器
(北京电器元件厂)
极限通断能力	E	动作电流	整定值
型号	脱扣器额定电流	（有效值，AC380V，	+距离
(A)	cosφ = 0.5 ± 0.05  kA)	(mm)	整定值范围	允许误差
DZ10 - 250	100,120,140,170,	17.7	200	5~101e	± 20%
200 225 250
DZ10- 600	200,250,300,350,	23.5	200	5~ 101e	± 20%
400 60
DZ10系列塑料外壳式断路器
(长征电器工业公司)
额定发	极限通断能力	电动稳定
型号	额定电	热电流	极数	脱扣器额定电（有效值kA）	距离	动作电流整	整定值	性的冲击
压(V)	(A)	流(A)	380V,	定值或范围	允许误差	电流峰值
cosφ = 0.5 ± 0.05	(mm)	(kA)
DZ10	15，20，25,
AC380	100	3	30，40，50,	3.5 A.7 7	150	101	± 20%	2
- 100
60 80 ,100
DZ10	200，	250,	(5~10 )I或
-600	AC380	600	3	300，	350，	23.5	200	101	± 20%	10
400 ,500,600
DZ10型塑料外壳式断路器
(长征电器工业公司)
额定发	极限通断能力	电动稳定
型号	额定电	热电流	极数	脱扣器额定电（有效值kA）	距离	动作电流整	整定值	性的冲击
压(V)	(A)	流(A)	380V,	定值或范围	允许误差	电流峰值
cosφ = 0.5 ± 0.05	(mm)	(kA)
DZ10	100，	120,
-250	AC380	250	3	140,170,200	17.7	200	(5 ~ 10 )Ie	± 20%	5
(225)250
473