<!-- page 474 -->
第四篇	低压断路器
3KM1（DZ127）系列塑壳式断路器
(上海第三开关厂)
额定电压	壳架等级	额定极限短路
型号	额定电流	脱扣器额定电流	极数	分断能力
(V)	(A)	(A)
(kA)
3KM1J- 63	400	63	6 ,10 ,16 20 25 32 40 50 ,63	50
3KM1Y - 63	400	63	6 ,10 ,16 20 25 32 40 50 63	34	25
3KM1J – 100	400	100	16 20 25 32 40 ,50 ,63 80 ,100	50
3KM1Y – 100	400	100	16 20 25 32 40 50 ,63 80 ,100	34	35
3KM1J – 225	400	225	100 ,125 ,160 ,180 200 225	50
3KM1Y – 225	400	225	100 ,125 ,160 ,180 200 225	35
3KM1J - 400	400	400	225 250 315 400	34	65
3KM1Y – 400	400	400	225 250 315 400	50
3KM1J- 630	400	630	400 500 630	34	65
3KM1Y – 630	400	630	400 500 630	50
3KM1 – 800	400	800	400 ,500 ,630 ,800	50
3VE、3VL 系列塑壳式断路器
(北京机床电器厂)
型号	额定电压	过载保护脱扣器	短路保护动作	短路分断电流
(V)	电流整定范围(A)	电流A)	((A/s)
3VE4、3VL4	660	6.3~50	120~760	7.5/0.7 660V)22/0.3(380V)
3VE3、3VL3	660	1~32	19~380	3/0.9 660V),10/0.5 380V)
3VE1、3VL1	660	0.1~20	1.9~240	1.0/0.95 660V),1.5/0.95( 380V)
ABS 系列塑壳式断路器
（LG 产电有限公司）
额定框	额定绝	额定冲	额定最高	额定极限短路分断能力
型号	架电流	击电压	工作电压	极数	40℃时额定电流	(kA)
缘电压	(A)
(A)	(V)	(kV)	(V)	AC240V|AC415V|AC500V|AC600V
ABS30a	30	690	6	600	23	5 ,10 ,15 20 30	10	5	2.5	2.5
ABS50a	50	690	6	600	23	5 ,10 ,15 ,20 ,30,	25	1 10	7.5	5
4	40 50
474	标准分享网 ww bzf xw com 免费下载