<!-- page 475 -->
常用低压供配电设备选型与安装使用技术手册
ABS系列塑壳式断路器
(LG 产电有限公司)
额定	额定	额定
额定	最高	40℃时	额定短路分断能力	额定极限短路分断能kA)
型号	框架	绝缘	冲击	工作	极数	额定电流	(AC220V,
电流	电压	电压	240V)
电压	(A)	AC380V	AC500V	AC600V
(A)	(V)(kV)	(V)	(kA)	415V
ABS60a	60	690	600	2,	60	25	10	7.5
6	3A	5
15 , 20,
2,	30, 40,	25	7.5	7.5
ABS100a	100	690	6	600	3A	50, 60,	14
75 ,100
ABS系列塑壳式断路器
(LG 产电有限公司)
额定框	额定绝	额定冲	额定最	40℃时	额定短路分断能力(kA)
型号	架电流	缘电压	击电压	高工作	极数	额定电流
电压	AC220V|AC380V
(A)	(V)	(kV)	(A)	240V	415V	AC500VAC600VDC125VDC250V
(V)
125,
6	600	2,	150,	25	14	7.5	15	10
ABS200a	200	690	175,	7.5
200 225
250300)
2,	300 250)
ABS400a	400	690	6	600	3A350400)	50	35	25	25	30	20
400350)
ABS 系列塑壳式断路器
(LG 产电有限公司)
额定框	额定绝	额定冲	额定最	40℃时	额定短路分	额定短路分	额定短路分
型号	架电流	缘电压	击电压	高工作	极数	额定电流	断能力(kA)	断能力(kA)	断能力(kA)
(A)	(V)	(kV)	电压	(A)
(V)	AC240V|AC415V|AC500V|AC600V|DC125V|DC250V
500(600),
2,	600(500),	50	45	35	50
ABS800a	800	690	6	600	700 800),	100	40
3A
800 700)
ABS1200	1200	690	6	600	3 A 1000 ,1200	100	65	50	45	50	40
475