<!-- page 476 -->
第四篇	低压断路器
C 系列塑壳式断路器
(施耐德电气公司)
额定电流A)	额定绝	额定电	极数	额定极限分断能力(kA)
型号	缘电压	压(V)	AC220VAC380V	AC660V,
40℃	50℃	60℃	(V)	240V	415V	AC440V	AC500V	690V
C801L	800	780	760	750	690	34	150	150	100	100	60
C801H	800	780	760	750	690	3	100	70	65	50	40
C801N	800	780	760	750	690	3	85	50	42	40	25
C1001L	1000	950	880	750	690	34	150	150	100	100	60
C1001H	1000	970	950	750	690	3	100	70	65	50	40
C1001N	1000	970	950	750	690	34	85	50	42	40	25
C1251H	1250	1150	1050	750	690	100	70	65	50	40
C1251N	1250	1150	1050	750	690	3	85	50	42	40	25
DZ20 系列塑壳式断路器
(上海奥富捷电气终端成套厂)
壳架等级	极数	额定	短路分	额定极限短	额定运行短
型	号	额定电流	电压	断能力	路分断能力	路分断能力	断路器额定电流
(A)	(V)	级别	(有效值)	(有效值)	(A)
(kA/cosφ)	(kA/cosφ)
100	3	380	J	35/0.25	18/0.30	16 20 25 32 40,
DZ20J - 100	50 63 80 ,100
DZ20Y - 100	100	3	380	Y	18/0.30	14/0.30	16 20 25 32 40,
50 63 80 ,100
100，125，160,
DZ20J - 225	225	3	380	J	42/0.25	25/0.25	180 200 225
DZ20Y – 225	225	380	Y	25/0.25	19/0.30	100，125，160，
3	180 200 225
400	3	380	J	42/0.25	25/0.25	200，250，315，
DZ20J - 400	350 400
200,250，315,
DZ20Y - 400	400	3	380	Y	30/0.25	23/0.25	350 400
DZ20J – 630	630	3	380	J	50/0.25	25/0.25	400 500 630,
DZ20Y - 630	630	3	380	Y	30/0.25	23/0.25	400 ,500 630 ,
476	标准分享网 ww bzf xw com 免费下载