<!-- page 477 -->
常用低压供配电设备选型与安装使用技术手册
DZ20 系列塑料外壳式断路器
(北京新星盛电器有限公司)
壳架等	极数	脱扣器	额定电压(V)	额定极限短路分断能力(kA)
型号	级电流	额定电流
(A)	(A)	AC	DC	AC660V|AC460V|AC380V|AC220V|DC220V
DZ20J - 100	100	2,	16,20,32,40,	380	220	35	15
3	50 63 80 ,100
2,	16,20,32,40,
DZ20Y - 100	100	380	220	18	10
3	50 63 80 ,100
DZ20J- 200	200	2,	100, 125, 160,	380	220	42	20
3	180 200 225
200	2,	100, 125, 160,	380	25	20
DZ20Y - 200	180 200 225	220
3
2,	250,315,350,	42	25
DZ20J - 400	400	400	660	220
3
DZ20Y - 400	400	2,	200 250 315,	380	220	25	30	50	25
3	350 400	15
630	2,	250, 315,350,	42	25
DZ20J – 630	380	220
3	400500630
DZ20Y - 630	630	2,	250,315,350,	380	220	30	25
3	400500630
NS系列塑壳式断路器
(北京智能电气有限责任公司(经销公司))
额定电压	极限断路容量( kA)
极数	额定	额定	额定	(V)
型	号	电流	绝缘	AC660
(A)	电压	AC50	AC220	AC380	V,	DC250	DC500
(V)(kV)	DC	V,	V,	AC440	AC550	AC525	V2P
Hz	AC690	V
V	V	V	(1P)	串联）
60Hz	240V	415V	V
2,
NS100L	3,	100	750	8	690	500	150	150	130	70	50	20	100	100
4
2,
NS100H	3,	100	750	8	690	500	100	70	65	50	35	10	85	80
4
·477·