<!-- page 478 -->
第四篇	低压断路器
额定电压	极限断路容量(kA)
额定	额定	额定	(V)
型	号	极	电流	绝缘	冲击	AC660
数	电压	AC50	AC220	AC380	DC250	DC500
(A)	V,	V,	AC440	AC550	AC525	V,	V2P
(V)	(kV)	Hz	DC	V	V	V	AC690	V
60Hz	240V	415V	(1P)	串联）
V
2,
NS100N	3,	100	750	8	690	500	85	25	25	18	18	8	50	50
4
2,
NS160L	3,	160	750	8	690	500	150	150	130	70	50	20	100	100
4
2,
NS160H	3,	160	750	8	690	500	100	70	65	50	35	10	80	80
4
2,
NS160N	3,	160	750	8	690	500	85	36	35	30	22	8	50	50
4
2,
NS250L	3,	250	750	8	690	500	150	150	130	70	50	20	100	100
4
2,
250H	3,	250	750	8	690	500	100	70	65	50	35	10	80	80
4
2,
NS250N	3,	250	750	8	690	500	85	36	35	30	22	8	50	50
4
NS400L	3,	400	750	500	150	130	50
4	8	690	150	70	35
NS400H	3,	70	50	20
400	750	8	690	500	100	65	35	85	85
4
3,
NS400N	400	750	8	690	500	85	45	42	30	22	10
4
3,
NS630L	630	750	8	690	500	150	150	130	70	50	35
4
478	标准分享网 www bzf xw com 免费下载