<!-- page 480 -->
第四篇	低压断路器
AM1 系列塑料外壳式断路器
(常安集团有限公司)
额定极限短壳架等级额定绝	额定	瞬时脱扣器整定电流倍数
型号	额定电压	频率极数
路分断能力额定电流缘电压	(V)	配电保护用	电动机
(kA)	(A)	(V)	(Hz)	保护用
AM1 – 100H	85	100	800	AC690, DC220	50	3	10In	12In
AM1 – 100M	50	100	800	AC690, DC220	50	3	10In	12In
AM1 – 100L	35	100	800	AC690, DC220	50	3	10In	12In
AM1 – 225H	85	225	800	AC690, DC220	50	3	51n , 10In	8In , 12In
AM1 – 225M	50	225	800	AC690, DC220	50	3	51 n , 10In	81n , 121n
AM1 – 225L	35	225	800	AC690, DC220	50	3	51 n , 101n	81n , 121
AM1 – 400M	65	400	800	AC690, DC220	50	3	51n , 101In	121
AM1 – 400L	50	400	800	AC690, DC220	50	3	51 n , 101In	12In
AM1 – 630M	65	630	800	AC690, DC220	50	3	51 n , 101In
AM1 – 630L	50	630	800	AC690, DC220	50	3	51n , 10In
ASM1型塑料外壳式断路器
(上海第一开关厂)
额定电压	绝缘电压	极限短路分断能力	壳架等级额定电流	脱扣电流
(V)	(V)	(kA)	(A)	(A)
ASM1	AC380, 220	660	18/10/7.5~50	16~630
/35/40	100,250,400,630
BKM1 系列塑料外壳式断路器
(保定开关厂)
壳架等	额定绝	额定工	额定极限短路
型号	级额定	缘电压	分断能力	额定频率	极数	断路器额定电流
电流	作电压	(Hz)	(A)
(A)	(V)	(V)	(kA/cosφ)
BKM1	63	690	AC400	15/0.3	50,60	2, 3 , 4	10，16，20，32，
- 63M	40,50, 63
BKM1	63	690	AC400	10/0.5	50,60	2, 3, 4	10，16，20，32，
- 63S	40,50,63
480	标准分享网 www bzf xw com 免费下载