<!-- page 481 -->
常用低压供配电设备选型与安装使用技术手册
壳架等	额定绝	额定工
级额定	额定极限短路	额定频率	断路器额定电流
型号	电流	缘电压	作电压	分断能力	(Hz)	极数	(A)
(A)	(V)	(V)	(kA/cosφ)
BKM1	100	AC400	65/0.2	50, 60	2, 3, 4	16， 20， 32， 40,
- 100H	690	50,63,80,100
BKM1	100	690	50/0.25	50, 60	2, 3, 4	16，20，32，40，
- 100M	AC400
50,63,80,100
BKM1	100	690	AC400	35/0.25	50, 60	2, 3, 4	16， 20， 32， 40,
- 100S	50,63,80,100
BKM1	225	AC400	65/0.2	2, 3, 4	125，	160，	180,
- 225H	690	50, 60	200,225
(AC69010/0.5)
BKM1	225	690	50/0.25	50, 60	2, 3, 4	125， 160，	180,
- 225M	AC400	200,225
BKM1	35/0.25	50， 60	125， 160，	180，
- 225S	225	690	AC400	2, 3, 4	200,225
BKM1	400	690	80/0.2	50, 60	2, 3, 4	250，	315，	350,
-400H	AC400	400
BKM1	400	690	AC400	65/0.2	50, 60	2, 3, 4	250，	315， 350,
-400M	(AC69010/0.5)	400
BKM1	400	690	AC400	50, 60	2, 3, 4	250， 315， 350，
-400S	50/0.25	400
BKM1	630,800	690	80/0.2	50, 60	2, 3, 4	400，	500，	630,
- 630H	AC400	700,800
BKM1	65/0.2	2, 3, 4	400， 500，	630,
- 630M	630, 800	690	AC400	50, 60	700,800
BKM1	630,800	690	400, 500,	630,
-630S	AC400	50/0.25	50, 60	2, 3, 4
700,800
BKM1	630,800	AC400	50, 60	2, 3, 4	400，	500，	630,
- 800H	690	700,800
·481·