<!-- page 482 -->
第四篇	低压断路器
BKM2系列塑料外壳式断路器
(保定开关厂)
壳架等	额定绝	额定工	额定极限短路分断能力
型号	级额定	缘电压	作电压	(KA/cosφ)	断路器额定电流
电流	(V)	(V)	(A)
(A)	C	S	M	H
BKM2 – 100	100，	16,20，25，32，40，
(BKM2 −	(160)	660	380(400)12/0.3	18/0.3	35/0.25	100/0.2	50，63，80，100（C
160C)	型加 125，160）
BKM2 – 225	225,	100，125，160，180,
(BKM2 −	(250)	660	380(400)	15/0.3	25/0.25	42/0.25	100/0.2	225（C型加250）
250C)
200，250，315，350,
BKM2 – 400	400	660	380(400)	20/0.3	30/0.25	42/0.25	100/0.2	400（C型加 100，
125,160，180)
BKM2 – 630	630	660	380(400)	20/0.3	30/0.25	50/0.25	400,500,630
S型：630，700，800，
BKM2 – 1250	1250	660	380(400)	50/0.25	65/0.2	1000，1250，M 型：
800, 1000,1250
1000，	1250,
BKM2 – 2000	2000	380(400)	AC690V	AC690V	AC690V	AC690V	1400， 1600， 1800，
660	35/0.35	35/0.35	35/0.35	35/0.35
2000
BM30系列塑料外壳式断路器
(北京电器元件厂)
壳架额	断路器额定电流	电磁脱扣电流整	额定极限短路分断额定运行短路分断
型号	定电流	(A)	定值（± 20%）	能力（kA）	能力（kA）
(A)	配电用	电动机用	400V	660V	400V	660V
100	16，20，32，40，	10In	12In	85	42.5
BM30H – 100	50,63,80,100
16，20，32，40，	10l	12I	50	10	25	5
BM30M – 100	100	50,63,80,100
BM30L – 100	100	16，20，32，40，	101n	12I	30	5	15	2.5
50,63,80,100
482	标准分享网 www bzf xw com 免费下载