<!-- page 484 -->
第四篇	低压断路器
短路分断	壳架等级	断路器	额定绝	额定工	额定极限短路	额定运行短路
型号	额定电流	额定电流	极数缘电压	作电压	分断能力（kA)分断能力（kA）
能力级别	(A)	(A)	(V)	(V)	400V	690V	400V	690V
35,	25,
400	225,250,315	3, 4	690	400,69050，	20	35，	10
CCM1 – 400N, S, H	350,400
65	42
35，	25，
CCM1 – 630N, S, H	630	400,500, 630	3, 4	690	400,69050,	20	35，	10
65	42
3, 4	50,	35，	10
CCM1 – 800	S, H	800	630, 700,800	690	400,690	65	20	42
CDM1 系列塑壳式断路器
(浙江德力西有限公司)
型号	额定级限短路	壳架等极	额定绝缘	额定电	额定频率	极数	额定电流
分断能力（kA）	额定电流（A）	电压（V）压（V）	(zH)	(A)
10 ,	16 ,	20，
CMD1 – 100H	85	100	690	690	50	3	32，	40，	50，
63,80, 100
10 ,	16,	20，
CDM1 – 100M	50	100	690	690	50	3	32，	40，	50，
63, 80,100
10，	16,	20,
CDM1 – 100L	35	100	690	690	50	3	32， 40，	50,
63,80, 100
CDM1 – 225H	225	690	690	3	100，125，160，
85	50	180,200,225
CDM1 – 225M	225	690	690	3	100，125，160，
50	50	180,200,225
35	225	690	690	50	3	100，125，160，
CDM1 – 225L	180,200,225
225，250,315,
CDM1 – 400M	65	400	690	690	50	3
350, 400
50	400	690	690	50	225，250，315，
CDM1 – 400L	3	350,400
484	标准分享网 www bzf xw com 免费下载