<!-- page 486 -->
第四篇	低压断路器
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定电	额定	额定绝	极限短路分断能力	运行短路分断能力
型号	压（V）	电流	缘电压	极数距离	(kA)	(kA)
(A)	(V)	(mm AC690V|AC400VDC250V|AC690V|AC400VDC250V
6 , 10 , 16 ,
CM1 - 63M	AC400	20,25,32,	AC500	3, 4	50	35
40, 50, 63
6 , 10 , 16 ,
CM1 - 63L	AC400	20,25,32,	AC500	3	25	18
40,50, 63
10 , 16, 20,
25, 32, 40,	AC800	≤50	25	18
CM1 - 100C AC400	50, 63, 80,	3
100
10 , 16, 20,
DC250	25,32,40,	2	≤50
CM1 - 100	50, 63，80,	AC800	50	20	35	15
AC400
100
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定电压	额定绝	额定电流	极限短路分断能力运行短路分断能力
型号	缘电压	(A)	极数距离	(kA)	(kA)
(V)	(V)	(mm)	AC400V
AC690V	AC690V	AC400V
10,16,20,
25,32,40,	3	≤50	85	50
CM1 – 100HAC400, 690 AC800	50,63,80,
100
10, 16, 20,
25,32,40,	50	35
CM1 – 100MAC400, 690AC800	3, 4	350	20	10
50,63，80,
100
10， 16, 20，
25,32,40,	3	≤50	35	22
CM1 – 100LAC400，690AC800
50,63，80,
100
486	标准分享网www bzf xw com 免费下载