<!-- page 489 -->
常用低压供配电设备选型与安装使用技术手册
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定绝额定工作	壳架	极限短路分断能力（kA）	运行短路分断能力（kA）
型号	极数缘电压	电压	电流
(V)	(V)	(A)	AC690V	AC400V	DC250V	AC690V	AC400V	AC250V
CM1 – 63M	3, 4 AC500	AC400	63	50	35
CM1 - 63L	3	AC500	AC400	63	25	18
CM1 – 100H	3	AC800	AC690	100	85	50
CM1 - 100C	3	AC800	AC400	100	25	18
AC800	DC250,	100	50	20	35	15
CM1 - 100	2	AC400
CM1 - 160	AC800	DC250,	225	50	20	35	15
(225)	2	AC400
CM1Z系列智能型塑料外壳式断路器
(常熟开关厂)
壳加	整定	剩余电流保护
额定	额定绝额定工极限短路运行短路	飞弧	不动作
型号	电流	极数缘电压作电压分断能力分断能力距离	动作电流（mA）
电流	(A)	(V)	电流
(A)	(V)	(kA)	(kA)	(mm)	(mA)
10~32 ,	100/	30/
CM1Z - 100 100	32~63,3,4	800	400	50, 85	35, 50	≤50	1/21∆n	300/	100/
63~100	500	500
100/	30/
CM1Z – 225| 225	100~ 2253,4 800	400	50, 85	35, 50	≤50	1/21∆n	300/	100/
500	500
100/	30/
CM1Z-400400|200~4003,4	800	400	65, 100	42,65	≤100	1/21n	300/	100/
500	500
100/	30/
CM1Z - 800|800|350~800	3	800	400	75 , 100	50, 65	≤100	1/21∆n	300/	100/
500	500
·489