<!-- page 493 -->
常用低压供配电设备选型与安装使用技术手册
H型塑料外壳式断路器
(上海华通开关厂)
AC400V	AV400V
型号	脱扣器额定电流	极限短路分断能力	极限短路分断能力
(A)	对称分量有	cosφ	对称分量有
效值(kA)	效值(kA)	cosφ
HKB - 250	70 90 ,100 ,125 ,150 ,175 200 225 250	30	0.25	18	0.3
H系列塑壳式断路器
(浙江德力西有限公司)
型号	额定电压	额定电流	极数	脱扣器额定电流	额定极限短路分断能力
(V)	(A)	(A)	（有效值kA/cosφ）
HLA - 600	AC690 ,DC250	600	23	250 300 350 400 500 ,600	35/0.25
H型塑料外壳式断路器
(上海华通开关厂)
AC400V	AC400V
型号	脱扣器额定电流	极限短路分断能力	运行短路分断能力
(A)	对称分量有	对称分量有
效值(kA)	cosφ	效值( kA)	soo
HLA- 600	250 300 350 400 ,500 600	35	0.25	30	0.25
H 型塑料外壳式断路器
(环宇集团有限公司)
分断能力（kA）
型号	脱扣器额定电流	AC380V 时对称分量有效值	DC250V,
(A)	P-1,
P-1	soo	P-2	τ = 15 ms
HLA - 600	250，300，350，400，500，	35	0.25	30	0.25	20
600
DZ12 系列塑壳式断路器
(上海第三开关厂)
型号	额定电压	额定电流	极限通断能力(kA)
(V)	(A)	Bs	NEMA
DZ12- 60/1	AC120 240 A15	6 ,10 ,15 20 30 40 50 ,60	3	5
DZ12 - 60/2	AC120 240 A15	15 20 30405060	3	5
DZ12 - 60/3	AC240 A15	15 20 30 40 50 60	3
493