<!-- page 495 -->
常用低压供配电设备选型与安装使用技术手册
DZ12- 60系列塑料外壳式自动断路器
(长征电器工业公司)
型号	极数	脱扣器额定电流	额定电压	额定通断能力
(A)	(V)	(A)
DZ12 - 60/1	1极	6 ,10 ,15 20 30 40 ,50 ,60	AC120 240415	35
DZ12 - 60/2	2极	152030405060	AC120 240 A15	35
DZ12 - 60/3	3极	15 20 30 40 50 ,60	AC120 240 A15	35
DZ12 - 63 系列塑料外壳式断路器
(佛山电器厂有限公司，德力西集团公司，浙江万家
电器集团有限公司，浙江侨光电器集团公司）
型号	额定电压	额定电流	极数	分断能力	机械、电气	外形尺寸
(V)	(A)	(A)	寿命(次)	(宽×高×深）mm)
220	6 ,10 , 16 ,20,	1极	4000	25×95×77.5
DZ12 - 63/1	32 4050,63	3
DZ12 - 63/2	220	10 ,16 ,20 ,32,	2极	3	4000	50×95×77.5
4050 63
DZ12 - 63/3	380	16 ,20 ,32 ,40,	3极	4000	75×95×77.5
50 63	3
DZ12L - 63 型塑料外壳式断路器
(佛山电器厂有限公司，浙江侨光电器集团公司）
型号	额定电压	额定电流	极数	分断能力	漏电动作电流漏电不动作电流
(V)	(A)	(kA)	(mA)	(mA)
1极2线，
DZ12L - 63	220 380	6 ,10 ,16 20 ,	2极3极，	1.5 3 A.5	30 50 ,100	15 25 50
32 40 50 63	3极4线
·495