<!-- page 496 -->
第四篇	低压断路器
DZ15 系列塑壳式断路器
(上海第三开关厂)
壳架等级	脱扣器额定电流
型号	额定电流	极数	额定短路分断能力
(A)	(A)	(A)
DZ15—40G/□90□	40	1 2 3 A	6 ,10 ,16 20 25 32 40	3000 ,10000
DZ15—40/□90□	40	1 2 3 A	6 ,10 ,16 20 25 32 40	3000 ,10000
DZ15—63G/□90□	63	1 2 3 A	10 ,16 20 ,25 32 40 50 63	5000 000
DZ15—63/□90□	63	1 2 3 A	10 ,16 20 ,25 32 40 50 63	5000
DZ15—100G/□90□	125	80 ,100 ,125	0000' 0009
DZ15—100/□90□	125	80 ,100 ,125	6000 ,10000
DZ15 系列塑料外壳式断路器
(新艺电器集团公司)
型号	额定绝缘电压	壳架等级额定电流	极数	额定电流	额定短路通断	每小时操作
(V)	(A)	(A)	能力(kA)	次数(次/h)
DZ15—40	40	1 2 3 A	6 ,10 ,16 20 ,	120
AC380	25 32 40	3
DZ15—63	AC380	63 ,100	1 2 3 A	10 ,16 20 25	120
32 40 50 63	5
DZ15 系列塑料外壳式断路器
(环宇集团有限公司)
额定绝	额定电压	壳架等	额定电流	额定短路	寿命(次)
型号	缘电压	(V)	级额定	极数	(A)	通断能力
(V)	电流(A)	(kA)	有载	无载	总计
3极 AC220；	1,	6 , 10 , 16 ,
DZ15—40	AC380	2.3.4极，	40	2,	20,25,32,	3	1500	8500	10000
AC380	40
单极，	1,	10, 16, 20,
DZ15—63	AC220 2、3、	63( 100)	2.	25,32,40,	5	10000
AC380	50,63, 80,	1500	8500
4极AC380
100
496	标准分享网 www bzf xw com 免费下载