<!-- page 497 -->
常用低压供配电设备选型与安装使用技术手册
DZ15 系列塑料外壳式断路器
(上海哥伦电器厂)
壳架等级额定电流额定电压	额定电流	额定短路
型号	极数	(A)	(V)	(A)	分断能力
(kA)
DZ15—40/190□	1	40	220	6 ,10 ,16 20 25 32 40	3
DZ15—40/290□	2	40	380	6 ,10 ,16 20 25 32 40	3
DZ15—40/390□	3	40	380	6 ,10 ,16 20 25 32 40	3
DZ15—40/490□	4	40	380	6 ,10 ,16 20 25 32 40	3
DZ15—63/190□	1	63( 100)	220	50 63 80 ,100	5
DZ15—63/290□	2	63(100)	380	50 63 80 ,100	5
DZ15—63/390□	3	63( 100)	380	50 63 ,80 ,100	5
DZ15—63/490□	4	63( 100)	380	50 63 ,80 ,100	5
DZ15—100/390□	3	63(100)	380	50 63 80 ,100	5
DZ15—100/490□	4	63(100)	380	50 63 80 ,100	5
DZ15 系列塑料外壳式断路器
(上海立新低压开关厂)
额定电压	额定短路通断能力	额定电流	极数	寿命(次)
型号	(V)	(kA)	(A)
有载	无载
DZ15—40	AC380	3	40	1 2 3 A	10000	5000
DZ15—63	AC380	5	63	1 2 3 A	6000	4000
DZ15型塑壳式断路器
(浙江德力西有限公司)
额定电压	额定电流	额定极限短	电寿命(次)
型号	极数	脱扣器额定电流	路分断能力
(V)	(A)	(A)	(A)	有载	无载	总计
DZ15 – 40AC380 220	40	1 2,	6 ,10 ,16 20 25 32 40	300	1500	8500	1000
3 A
·497