<!-- page 499 -->
常用低压供配电设备选型与安装使用技术手册
(型号)	约定发热短路分断额定极限短路分断能力额定运行短路分断能力	断路器额定电流
电流A）能力级别	（有效值kA/cosφ）	（有效值kA/cosφ）	(A)
DZ20	一	800	J	65/0.20	32.5/0.25
800	630 ,700 800
DZ20	1250	YJ	630 ,700,
50/0.2565/0.20	38/0.2532.5/0.25
1250	800 ,1000 ,1250
DZ20	2000	J	100/0.20	50/0.25	1000 ,1250,
2000	1600 ,1800 2000
DZ20系列塑壳式断路器
(上海第三开关厂)
额定电压	壳架等级	额定极限短路分断额定运行短路分断
型号	额定电流	脱扣器额定电流	极数	能力(AC380V)	能力(AC380V)
(V)	(A)	(A)	(kA)	(kA)
DZ20J - 100	AC380	100	16 20 25 32,	23	35	18
40 50 63 80 ,100
100	16 20 25 32 ,	23
DZ20Y - 100	AC380	40 ,50 ,63 80 ,100	18	14
16 20 ,25 32,
DZ20C - 160	AC380(400)	160	40 50 63 80,	3	12
100 ,125 ,160
DZ20J – 225	AC380	225	100 ,125 ,160,	23	42	25
180 200 225
AC380	225	100 ,125 ,160,	23	25	19
DZ20Y - 225	180 200 225
DZ20C - 250	AC380( 400)	250	100 ,125 ,160 ,	23	15
180 200 225 250
400	250，	23	42	25
DZ20J-400	AC380( 400)
315 350 A400
AC380	400	200 250,	23	30	23
DZ20Y - 400	315 350 400
100 ,125 ,160,
180 200 225 ,	23	20
DZ20C - 400	AC380( 400	400	250 315 350,
400
DZ20J-630	AC380	630	400500630	23	50	25
DZ20Y - 630	AC380	630	400500,630	23	30	23
DZ20C - 630	AC380( 400)	630	400500,630	23	20
· 499·