<!-- page 500 -->
第四篇	低压断路器
DZ20 系列塑料外壳式断路器
(上海第一开关厂)
型号	额定电压	绝缘电压	壳架等级电流	脱扣器额定电流	备注
(V)	(V)	(A)	(A)
用于 AC380V、DC220V 及以
DZ20	AC380 ,DC220	500	100 220 400 630	16~630	下电路中作配电用 200A 及
以下可作电动机保护之用
DZ20 系列塑料外壳式断路器
(湖南开关有限责任公司）
型号	额定电压	脱扣器额定电流	壳架等级额定电流	额定绝	通断能力(有效值)
(V)	(A)	(A)	缘电压(V)	(A/s)
16 20 32 40 ,	100	500
DZ20 – 100G AC380 ,DC220	50 63 80 ,100	100/0.2 20/0.2
DZ20 – 100J AC380 ,DC220	16 20 32 40 ,	100	500	35/0.25,15/0.25
50 63 80 ,100
16 20 32 40 ,	100	500	18/0.3 ,10/3
DZ20 – 100Y AC380 ,DC220	50 63 ,80 ,100
100 ,125 ,160,	200	500	100/0.22/0.25
DZ20 – 200G AC380 ,DC220	180 200 225
100 ,125 ,160,	200	500	42/0.2520/0.25
DZ20 – 200J AC380 ,DC220	180 200 225
100 ,125 ,160 ,	200	500	25/0.25 20/0.25
DZ20 – 200Y AC380 ,DC220	180 200 225
200 250,	400	500	100/0.225/0.2
DZ20 – 400G AC380 ,DC220	315 350 400
200 250,	400	500	42/0.25 25/0.25
DZ20 – 400J AC380 ,DC220	315 350 400
200 250,	400	500
DZ20 – 400Y AC380 ,DC220	315 350 400	30/0.2525/0.25
DZ20 – 630J AC380 ,DC220	250 315 350,	630	500	42/0.25 25/0.25
400 ,80 ,100
250 315 350,	630	500	30/0.2525/0.25
DZ20 – 630Y AC380 ,DC220	400 80 ,100
DZ20 – 1250Y AC380 ,DC220	(630,700)	1250	500	50/0.2530/0.25
800 ,1000 ,1250
500	标准分享网 ww bzf xw com 免费下载