<!-- page 503 -->
常用低压供配电设备选型与安装使用技术手册
额定	额定极限短路	额定运行短路
绝	额定	壳架等	分断能力(kA)	分断能力(kA)
型号	缘电	电压	级额定	AC380V	DC220V	AC380V	DC220V
压	(V)	电流(A)
(V)	Y	J	Y	J	Y	J	J	Y
DZ20	AC380
—400	500	(400);	400	30	42	25	25	23	25	25	25
DC220
DZ20	AC380
—630	500	(400);	630	30	42	25	25	23	25	25	25
DC220
DZ20	AC380
—1250	500	(400);	1250	50	30	38	30
DC220
DZ20系列塑料外壳式断路器
(北京电器元件厂)
断路器额定电流	壳架等级	磁脱扣器整定值	交流短路极
型号	(A)	额定电流	电动机用	限通断能力
(A)	配电用	(kA)
DZ20G - 100	16,20,32,40,50,63,80,100	100	10I	121	100
(C125 ,160)
DZ20J - 100	16,20,32,40,50,63,80,100	100	101	121n	35
(C125 ,160)
16,20,32,40,50,63,80,100	100	101I	121	18
DZ20Y - 100	(C125 ,160)
16,20,32,40,50,63,80,100	160	10I	12I	12
DZ20C - 160	(C125 ,160)
DZ20G - 225	100 ,125 ,160 ,180 200 225( C250)	225	51n ,101	121n	100
DZ20J – 225	100 ,125 ,160 ,180 200 225( C250 )	225	51n 101n	12I	42
DZ20Y – 225	100 ,125 ,160 ,180 200 225( C250 )	225	51 101	121n	25
DZ20C - 250	100 ,125 ,160 ,180 ,200 ,225( C250 )	250	51n 101n	12I	15
200 ,250 ,315 ,350 400 C100 ,125,	400	51 101	42
DZ20J - 400	160 ,180)
DZ20Y - 400	200 250 ,315 ,350 400 C100 ,125,	400	101	12I	30
160 ,180)
200 250 ,315 ,350 400 C100 ,125,	10I	12I	20
DZ20C - 400	160 ,180)	400
503