<!-- page 504 -->
第四篇	低压断路器
断路器额定电流	壳架等级	磁脱扣器整定值	交流短路极
型号	(A)	额定电流	限通断能力
(A)	配电用	电动机用	(kA)
DZ20J - 630	250 ,315 350 400 ,500 630	630	51n ,101n	50
DZ20Y - 630	250 315 350 400 ,500 630	630	51 10I	30
DZ20C - 630	400 500630	630	51n ,101n	20
DZ20Y – 1250	800 ,1000 ,1250	1250	41n 7In	50
DZ20 系列塑壳式断路器
(浙江万家集团)
壳架等级	约定发热	短路分断	短路分	短路分
(型号)	额定电流	电流(A)	能力级别	断能力有效值	断能力(有效值)	断路器额定电流
(A)	(kA/cosφ)	(/s)	(A)
16,20,25 ,32,
DZ20 - 100J	100	100	J	35/0.25	18/0.30	40,50 ,63,80,
400
16,20,25 ,32,
DZ20 - 100G	100	100	G	100/0.20	50/0.25	40,50 ,63,80,
400
16,20,25 ,32,
DZ20 – 160Y	160	160	Y	18/0.30	14/0.30	40,50 ,63 ,80,
400
16,20,25 ,32,
DZ20 - 160C	160	160	C	12/0.30	40 ,50 ,63 ,80,
100 ,125 ,160
100,125,160,
DZ20 - 250C	250	250	C	15/0.30	180,200,225,
250
225	225	25/0.25	19/0.30	100,125,160,
DZ20 - 250Y	Y	180 200 225
DZ20 - 250J	225	225	J	42/0.25	25/0.25	100,125,160,
180 ,200 225
225	225	G	100/0.20	50/0.25	100,125,160,
DZ20 - 250G	180 ,200 225
DZ20 - 400J	400	400	J	42/0.25	25/0.25	250,135,350,
400
504	标准分享网 ww bzf xw com 免费下载