<!-- page 505 -->
常用低压供配电设备选型与安装使用技术手册
壳架等级	约定发热	短路分断	短路分	短路分	断路器额定电流
(型号)	额定电流	电流A)	能力级别	断能力有效值	断能力(有效值)	(A)
(A)	(/s)	(/s)
400	400	Y	30/0.25	23/0.25	250,315,350,
DZ20 - 400Y	400
DZ20 - 400G	400	400	G	100/0.20	50/0.25	250,315,350,
400
400	250,315,350,
DZ20 - 400C	400	C	20/0.30	400
DZ20 - 630C	630	630	C	20/0.30	400 500,630
DZ20 - 630Y	630	630	Y	30/0.25	23/0.25	400 500,630
DZ20 - 630J	630	630	J	50/0.25	25/0.25	400 500,630
DZ20 - 800J	800	800	J	65/0.20	32.5/0.25	630 ,700 800
Y	50/0.25	38./0.25	630,700, 800,
DZ20 – 1250Y	1250	1250	1000 ,1250
DZ20 – 1250J	1250	1250	J	65/0.20	32.5/0.25	800 ,1000 ,1250
1000,	1250，
DZ20 - 2000J	2000	2000	J	100/0.20	50./0.25	1600，	1800,
2000
DZ20系列塑料外壳式断路器
(长征电器工业公司）
架架等级	额定极限短路分断能力
型号	额定电流	极数	脱扣器额定电流	额定电压	(kA)
(A)	(A)	(V)
AC660V|AC460V|AC380V	AC220V
DZ20G - 100	100	23	16 ,20 ,32 ,40 ,50,	380 220	100
63 80 ,100
DZ20J - 100	100	23	16 ,20,32,40,50,	380 220	35
63 80 ,100
100	23	16 ,20 ,32 ,40 ,50,	380 220	18
DZ20Y - 100	63 80 ,100
DZ20G - 200	200	23	100 ,125 ,160 ,180,	380 220	100
200 225
DZ20J -200	200	23	100,125 ,160 ,180,	380 220	42
200 225
DZ20Y - 200	200	23	100 ,125 ,160 ,180,	380 220	25
200 225
505