<!-- page 506 -->
第四篇	低压断路器
架架等级	脱扣器额定电流	额定电压	额定极限短路分断能力
型号	额定电流	极数	(A)	(V)	(kA)
(A)	AC660V	AC460V	AC380V	AC220V
DZ20G - 400	400	23	250 315 350 400	380 220	100
DZ20J - 400	400	23	250 315 350 400	380 220	42
DZ20Y - 400	400	23	200,250,315,350,	660,	15	25	30	50
400	380 220
DZ20G - 630	630	23	630 ,700 800 ,1000,	380 220	50
1250
DZ20J - 630	630	23	250 ,315 ,350,400,	380 220	42
500630
DZ20Y – 630	630	23	250 ,315 ,350,400,	380 220	30
500,630
DZ20 系列塑料外壳式断路器
（中国常安集团有限公司）
额定绝	额定工	额定极限短路	额定运行短路	寿命	操作	壳架等级
型号	缘电压	作电压	分断能力(kA)	分断能力(kA)	电寿命	频率	额定电流
机械寿命
(V)	(V)	AC380VDC220VAC380VDC220V	(次)	(次)	(次/h)	(A)
AC380	12,	4000，	4000，	120,	100 ,160
(400),	15,	2000，	6000，	225 250,
DZ20C	660	60,	400 630,
DC220	20	1000,	2500	30
500	1250
35，	4000，	120,	100 ,160
AC380	2000,	4000，
DZ20S	660	(400),	42，	18 25	6000,	60，	225 250,
50	1000,	30	400 630,
DC220	500	2500	1250
4000，	4000,	120,	100 ,160
AC380	20，	50，	20，	2000,	225 250,
DZ20G	660	(400),	100	25 30	100	25 30	6000,	60,
DC220	1000,	2500	30	400 630,
500	1250
506	标准分享网 www bzf xw com 免费下载