<!-- page 508 -->
第四篇	低压断路器
FM1 系列塑料外壳式断路器
(佛山市开关厂)
额定电压	额定电流	额定极限	额定运行短	操作循环次数
型号	(V)	(A)	短路能力	路分断能
(kA)	力(kA)	通电	不通电	总次数
FM1 - 50C	400	10 ,16 20 32 40 50	5	2.5	3000	7000	10000
10 ,16 20 32 ,
FM1 – 100H	690	40 50 ,63 80 ,100	65	32.5	3000	7000	10000
400	10 ,16 20 32 ,	50	25	3000	7000	10000
FM1 - 100S	40 50 63 80 ,100
400	10 ,16 20 32 ,	35	17.5	3000
FM1 – 100N	40 50 ,63 80 ,100	7000	10000
400	10 ,16 20 32 ,	18	9	3000	7000	10000
FM1 - 100C	40 50 ,63 80 ,100
FM1 – 225H	690	125 ,160 ,180 200 ,225	65	32.5	1500	6500	8000
FM1 – 225S	400	125 ,160 ,180 200 225	50	25	1500	6500	8000
FM1 – 225N	400	125 ,160 ,180 200 225	35	17.5	1500	6500	8000
FM1 – 225C	400	125 ,160 ,180 200 225	18	9	1500	6500	8000
FM1 - 400H	690	250 315 350 A400	65	32.5	1000	4000	5000
FM1 - 400S	400	250 315 350 400	50	25	1000	4000	5000
FM1 - 630H	690	500630	65	32.5	1000	2500	0000
FM1 - 630S	400	500630	50	25	1000	2500	5000
FM1 - 800H	690	700 800	65	32.5	500	2500	3000
FM1 - 800S	400	700 800	50	25	500	2500	3000
508	标准分享网 www bzf xw com 免费下载