<!-- page 513 -->
常用低压供配电设备选型与安装使用技术手册
额定绝	额定工	寿命(次)	额定极限短路	额定运行短路
型号	额定电流	极数	缘电压	作电压	分断能力(kA)	分断能力(kA)
(A)	(V)	(V)
通电	不通电	400V	690V	400V	690V
400， 500，
630 ;4 极，
HTS - 630C	250,315,23A	690	400	1500	4000	35
350,400,
500,630
400, 500,
630 ;4 极，
HTS - 630S	250,315,23A	690	400	1500	4000	50
350，400，
500,630
400, 500,
630 ;4 极，
HTS - 630H	250,315,23A	690	690	1500	4000	65	20	45	10
350，400，
500,630
400，500，
630 ;4 极，
HTS - 630R	250,315,23A	690	400	1500	4000	85
350，400，
500,630
HTS - 800S	700 ,800	23	690	400	1500	4000	50
HTS - 800C	700 ,800	23	690	400	1500	4000	35
JXW1系列智能型万能式断路器
(浙江嘉控电气股份有限公司(嘉兴电气控制设备厂))
型号	额定电压	额定电流	额定极限短路	额定运行短路
(V)	(A)	分断能力(kA)	分断能力(kA)
JXW1 - 2000	400,690	630 ,800 ,1000 ,1250 ,1600 2000	80 50	50 40
JXW1 - 3200	400,690	2000 2500 2900 3200	10065	65 50
513