<!-- page 514 -->
第四篇	低压断路器
NF 系列塑料外壳式断路器
(新艺电器集团公司)
型号	壳架等级额定电流	额定绝缘电压	极数	额定电流
(A)	(V)	(A)
NF50 - CS	50	600	3	10 ,15 20 30 40 50
NF100 – CS	100	600	3	50 ,60 ,75 ,100
NF250 – CS	250	600	3	125 ,150 ,175 200 225 250
NF400 - CS	400	600	3	250 300 350 400
NF 系列塑料外壳式断路器
(环宇集团有限公司)
额定绝缘	脱扣器	通断能力	外形尺寸
型号	电压	额定电流	接线方式	(kA)	极数	(宽×高×厚)
(V)	(A)	(mm)
板前接线式，板	AC380V,
NF30 - CS	660	3 ,5 , 10 ,	后接线式，插入	23	45( 67.5)×96× 52
15 20 30	1.5 415V ,
式	1.5
10, 15,	板前接线式，板	AC380V,
NF50 - CS	660	20， 30，	后接线式，插入	5 500V,	23	50 75)× 130× 68
40.50	2.5
板前接线式，板	AC380V,
NF60 – CS	660	60	式	后接线式，插入	5 500V,	23	50 75)× 130× 68
2.5
60, 75,	板前接线式，板	AC380V,
NF100 – CS	660	100	后接线式，插入	18 500V,	23	60 90)× 155 × 68
式	7.5
125,150,	板前接线式，板	AC380V,
NF250 – CS	660	175 ,200,	后接线式，插入	18 500V,	23	105×165× 86
225 250	式	10
板前接线式，板	AC380V,
660	250 ,300,	后接线式，插入	25 500V,	23	140×257× 103
NF400 – CS	350 400
式	15
板前接线式，板	AC380V,
NF600 – CS	660	500,600	后接线式，插入	30 500V,	23	210×275× 103
式	22
514	标准分享网 www bzf xw com 免费下载